[
  {
    "date": "2026-08-10",
    "generatedAt": "2026-08-10T08:50:32+08:00",
    "issue": 23,
    "theme": "暖通系统数字化运维与 AI 应用专项",
    "cards": [
      {
        "id": "lib-1",
        "title": "BA/DDC 点表（Point List）标准化治理与命名规则",
        "content": "## 1. BA/DDC 点表（Point List）标准化治理与命名规则\n\n**类别**：自控系统 / 数据治理\n\n**核心要点**：点位字典是整个数字化运维的\"地基\"——90% 的报警误报、趋势缺失、AI 模型跑偏，根因都在点表混乱（命名歧义、单位错配、点位悬空、量程漂移）。一份干净的点表 = 设备编码 + 物理量 + 量程 + 单位 + 报警阈值 + 维护责任\"六要素齐全\"。\n\n**实操建议**：\n- **命名规则（推荐三段式）**：`位置_设备_物理量`，例：`B1_CHW_PMP01_FT`（B1层冷冻水泵01流量）、`RF_AHU03_SAT`（屋顶AHU03送风温度）。禁止中文点位名与空格。\n- **点表字段最低 12 项**：点 ID、描述、类型（AI/AO/DI/DO）、量程下限、量程上限、工程单位、信号类型（4–20mA/0–10V/Modbus/ BACnet）、采样周期、**报警高/低限**、死区（Deadband，推荐 0.5%~1% 量程）、所属系统、维护责任人。\n- **治理周期**：新建/改造项目投运后 **30 天内**完成首版点表冻结；每季度盘点一次\"游离点位\"（长期无变化或超量程值），**游离点位占比目标 < 2%**。\n- **量程核对**：压力变送器 0–1.0MPa、温度 -20~120℃、流量按管径标定；死区设置过小（<0.2%）会触发 BA 频繁写库与报警风暴。\n\n**注意事项**：\n- 切勿在 BA 里直接改点位量程而不同步改传感器接线/跳线，否则\"显示正常、实测失准\"。\n- 点表必须有**版本号与变更日志**（V1.2 / 2026-08-10 张工新增 6 个冷却塔点位），避免多人改同一份 Excel 互相覆盖。\n\n---"
      },
      {
        "id": "lib-2",
        "title": "数字孪生建模与冷冻站镜像仿真（Digital Twin）",
        "content": "## 2. 数字孪生建模与冷冻站镜像仿真（Digital Twin）\n\n**类别**：数字化运维 / 数字孪生\n\n**核心要点**：数字孪生不是 3D 可视化大屏，而是\"机理模型 + 实时数据驱动\"的可计算镜像。运维价值在两块：①离线 what-if 仿真（出水温度改 1℃ 能耗变多少）；②在线偏差诊断（实测与仿真残差超阈值即报警\"设备异常\"）。\n\n**实操建议**：\n- **建模粒度**：冷水机组用\"部分负荷性能曲线（PLV/COP vs %负荷）\"黑箱模型即可，不必上 CFD；水泵用相似定律曲线；冷却塔用 Merkel 方程近似。单机制冷量误差控制在 **±5%**、系统 SCOP 误差 **±8%** 以内即可上线。\n- **数据驱动刷新**：每 **5 分钟**拉取 BA 实时值（负荷、供回水温度、流量、功率）驱动孪生体；每日凌晨跑一次\"昨日残差分析\"报表。\n- **残差告警阈值**：实测功率与仿真功率偏差持续 **>10% 超过 30 分钟**→ 触发\"机组性能衰减/传感器偏差\"工单；>15% 升级为\"可能的冷凝器脏堵/冷媒泄漏\"核查。\n- **落地工具**：轻量可用 Python（SciPy + Pandas）搭机理模型，重资产再上工业数字孪生平台。\n\n**注意事项**：\n- 孪生模型必须随设备改造（换泵、加板换）同步更新，否则\"模型对、现场错\"，误报会迅速耗尽信任。\n- 仿真结果只做**决策参考**，不能替代现场巡检与实测；残差报警需人工确认根因后再闭环。\n\n---"
      },
      {
        "id": "lib-3",
        "title": "能耗数据采集质量治理与分项计量边界校准",
        "content": "## 3. 能耗数据采集质量治理与分项计量边界校准\n\n**类别**：节能运行 / 数据质量\n\n**核心要点**：分项计量（冷水机组、水泵、风机、照明、插座）是能效分析的前提，但\"有表 ≠ 有数\"——CT 变比配错、倍率写错、计量边界重叠，会让单位面积能耗差出 30%。数据质量治理 = 倍率核对 + 边界划定 + 缺失补全。\n\n**实操建议**：\n- **CT 变比与倍率核对**：每月抽测 10% 电表，用钳形表实测一次电流对比 BA/EMS 读数，误差 **>2%** 即查 CT 变比（如 200/5 实际接成 300/5）或 EMS 倍率参数。\n- **计量边界**：冷水机组电量应覆盖\"主机+启动柜+润滑油泵\"，不含冷却塔风机；冷却塔风机单独计量。边界清单写进《能耗计量点表》，避免重复或漏计。\n- **缺失数据补全**：断点 **>2 小时** 的日数据点，用\"同工况历史均值\"插值并在报表标注\"估算\"；全年数据完整率目标 **≥98%**。\n- **异常剔除**：单点能耗突变为历史均值 **3 倍标准差**以外且持续 <5 分钟，判定为干扰/瞬时浪涌，剔除不计入 KPI。\n\n**注意事项**：\n- 分项计量改造前先画\"能耗流向图\"，明确每块表归属哪条支路，否则后期对账对到崩溃。\n- 不要拿\"总表\"除以\"面积\"当 KPI 长期对标——不同业态（数据中心 vs 办公楼）单位面积能耗差 5~10 倍，对标必须同业态、同气候区。\n\n---"
      },
      {
        "id": "lib-4",
        "title": "故障预测与健康管理（PHM）特征工程与模型选型",
        "content": "## 4. 故障预测与健康管理（PHM）特征工程与模型选型\n\n**类别**：预测性维护 / AI\n\n**核心要点**：PHM 的目标是把\"坏了再修\"变成\"坏之前修\"。难点不在模型而在**特征**——同一台泵，取\"振动有效值\"不如取\"2×转频幅值趋势 + 电流谐波畸变率 + 轴承温度斜率\"组合。模型选型要匹配数据量与可解释性要求。\n\n**实操建议**：\n- **特征池（每设备 ≥8 个）**：振动（RMS、峰值因子、2×/1×转频比）、温度（绝对温升、温升斜率 ℃/d）、电流（THD%、不平衡度）、效率（流量×扬程/功率）、运行小时、启停次数、油质（若在线）。\n- **模型选型对照**：\n  - 数据少（<6 个月）、要解释 → **随机森林 / 梯度提升（XGBoost）**，输出特征重要性。\n  - 时序趋势明显 → **LSTM / Prophet** 做剩余寿命（RUL）预测。\n  - 无标签异常 → **Isolation Forest / Autoencoder** 做无监督异常检测。\n- **训练/验证**：按 8:2 切分，历史故障样本 ≥ 20 条再上监督模型；模型 **每 3 个月**用新数据再训练一次。\n- **预警分级**：黄（剩余寿命 < 30 天或异常评分 0.6）→ 列入计划检修；红（< 7 天或评分 0.85）→ 24 小时内核查。\n\n**注意事项**：\n- 没有历史故障标签时，**别硬上监督学习**——先做 6 个月无监督异常检测积累样本，再转监督。\n- 模型输出必须配\"为什么会报警\"的解释（特征贡献度），否则运维不信任、直接关掉。\n\n---"
      },
      {
        "id": "lib-5",
        "title": "异常检测与根因推理（知识图谱 + 大模型 RCA）",
        "content": "## 5. 异常检测与根因推理（知识图谱 + 大模型 RCA）\n\n**类别**：AI 诊断 / 根因分析\n\n**核心要点**：预测模型告诉你\"要坏了\"，根因推理告诉你\"为什么坏、先查哪\"。把设备拓扑、因果规则、历史工单建成**知识图谱**，再叠加大模型做自然语言问答，能把平均故障定位时间从小时级压到分钟级。\n\n**实操建议**：\n- **图谱三要素**：实体（冷水机组/冷却塔/阀门/传感器）、关系（\"冷却塔→供给→冷凝器\"）、属性（额定流量、设计温差）。用 Neo4j 或轻量图数据库存。\n- **规则注入**：把典型因果写成规则，例——\"`冷凝温度高` AND `冷却塔出水温高` AND `冷却水泵频率正常` ⇒ 优先查冷却塔布水/填料/风机\"；规则置信度标注 0.8。\n- **RCA 流程**：报警触发 → 图谱检索\"与报警点相连的上下游设备+近期工单\" → 大模型生成\"Top3 嫌疑根因 + 建议核查步骤\"，推送给值班工程师。\n- **闭环回填**：每次处置结果（真因）回写图谱作为新证据，规则准确率 **每季度**复盘，淘汰准确率 <60% 的弱规则。\n\n**注意事项**：\n- 大模型只做\"推理建议\"，**禁止自动下发控制指令**（如自动停机/调阀）——决策权留给人。\n- 知识图谱质量依赖历史工单填写规范；工单\"原因\"栏写\"已修复\"等于没填，要强制选\"根因分类\"。\n\n---"
      },
      {
        "id": "lib-6",
        "title": "设备振动与电流在线监测及自适应阈值学习",
        "content": "## 6. 设备振动与电流在线监测及自适应阈值学习\n\n**类别**：预测性维护 / 状态监测\n\n**核心要点**：振动 + 电流是机械设备健康的\"双指标\"。固定阈值（如振动 >4.5mm/s 报警）在工况波动大时误报率高；**自适应阈值**按\"同工况基线\"动态学习，才能既灵敏又不乱叫。\n\n**实操建议**：\n- **布点**：水泵/风机驱动端与非驱动端轴承各 1 个振动传感器（±50g，量程 0.5Hz~10kHz），电机 U/V/W 三相电流采集（精度 0.5 级）。\n- **采样与基线**：正常运行期连续采集 **≥7 天**建立基线（均值 μ、标准差 σ）；自适应上限 = μ + 3σ，每小时重算滚动基线（窗口 24h）。\n- **报警**：振动有效值超基线 3σ 且持续 **10 分钟**→ 黄警；超 4σ → 红警。电流不平衡度 **>5%** 持续 15 分钟 → 查缺相/接触器。\n- **趋势预警**：轴承特征频率幅值 **周环比上升 >20%** → 提前安排润滑/换轴承，不等红警。\n\n**注意事项**：\n- 传感器安装面必须打磨平整、磁座吸牢，否则\"测的是安装松动不是设备振动\"。\n- 自适应阈值在设备刚大修/换型后基线会失真，需**重置基线窗口**重新学习 7 天。\n\n---"
      },
      {
        "id": "lib-7",
        "title": "移动运维 APP 与工单闭环（CMMS 移动化）",
        "content": "## 7. 移动运维 APP 与工单闭环（CMMS 移动化）\n\n**类别**：运维管理 / 数字化\n\n**核心要点**：工单从\"纸质派单\"到\"手机扫码—接单—执行—拍照—闭环\"的闭环，是运维数字化的起点。核心指标是**工单闭环率**与**平均修复时长（MTTR）**，而非\"派了多少单\"。\n\n**实操建议**：\n- **扫码巡检**：每台设备贴二维码/RFID，扫码即出 SOP、历史工单、备件清单；点检异常一键转工单。\n- **SLA 分级**：\n  - 一级（停机/安全）：**15 分钟内**接单、4 小时闭环；\n  - 二级（性能劣化）：24 小时闭环；\n  - 三级（计划性）：按计划周/月执行。\n- **闭环率目标**：月度工单闭环率 **≥98%**；超 72 小时未闭环工单自动升级主管。\n- **数据沉淀**：工单必填\"根因分类 + 处理措施 + 耗时 + 备件\"，作为 PHM 训练样本与知识库素材。\n\n**注意事项**：\n- 不上线\"强制拍照留痕\"会沦为形式主义——但拍照要求要明确（故障部位+处理前后对比），别让工程师拍一堆无用图。\n- 移动 APP 必须支持**离线模式**，地下室/机房无信号时先本地存、有网再同步，否则现场用不了。\n\n---"
      },
      {
        "id": "lib-8",
        "title": "AR 远程协助与专家知识库沉淀",
        "content": "## 8. AR 远程协助与专家知识库沉淀\n\n**类别**：运维管理 / 知识管理\n\n**核心要点**：一线运维经验参差，AR 远程协助让\"专家在办公室就能看见现场\"——手机/眼镜第一视角画面 + 实时标注，指导新人拆泵、对线、调试。每次协助**自动沉淀为标准作业卡**进知识库，避免\"专家一走、经验带走\"。\n\n**实操建议**：\n- **远程标注**：专家在画面上圈点\"拧这颗螺丝、看这个指示灯\"，支持箭头/文字/冻结帧；端到端延迟 **<300ms**（用 5G 或园区 Wi-Fi 6）。\n- **知识沉淀**：一次远程协助结束后，系统自动生成\"问题现象—操作步骤—注意事项\"卡片，归入知识库对应设备类目；目标每季度新增 **≥30 张**标准作业卡。\n- **权限与合规**：远程画面含设备参数属内部信息，传输须加密（TLS1.3）、禁止外发第三方平台；远程操作指令**只能建议、不能代点**。\n- **新人赋能**：新人上岗前完成\"AR 标准作业卡\"学习通关 ≥20 张方可独立值班。\n\n**注意事项**：\n- AR 眼镜佩戴舒适度差、续航短（<2h），现场优先用**手机支架+耳机**方案，成本低、易推广。\n- 知识库卡片要配图配视频，纯文字没人看；但敏感参数（密码、网络拓扑）必须脱敏后再沉淀。\n\n---"
      },
      {
        "id": "lib-9",
        "title": "能源管理平台（EMS）KPI 看板与对标",
        "content": "## 9. 能源管理平台（EMS）KPI 看板与对标\n\n**类别**：节能运行 / 数据分析\n\n**核心要点**：看板不是堆图表，而是\"用 KPI 驱动行动\"。一套好的 EMS 看板应让主管 30 秒看懂\"今天能耗正不正常、哪里异常、该谁管\"。对标要有基准、有口径、有告警。\n\n**实操建议**：\n- **核心 KPI 口径**：\n  - 冷冻站 SCOP = 总制冷量(kW) ÷ 站总功率(kW)，目标 **≥4.5**（水冷离心）；\n  - 单位面积能耗 = 月总用电(kWh) ÷ 建筑面积(㎡)，按业态对标（办公 **60~120 kWh/㎡·年**）；\n  - 输送系数 SFP = 流量×扬程÷水泵功率，冷冻水目标 **<0.024 W/(m³/h)**。\n- **对标基准**：设\"同气候区同业态基准值 + 自身历史同期\"双基准；偏离基准 **±10%** 自动高亮。\n- **告警规则**：SCOP 周均值环比下降 **>5%** → 触发\"机组性能衰减\"核查；单位面积能耗月同比升 **>8%** → 复盘运行策略。\n- **看板刷新**：运行类 KPI **5 分钟**刷新，管理类日报/月报 T+1 生成。\n\n**注意事项**：\n- KPI 口径全公司必须统一，否则 A 部门说 SCOP 5.0、B 部门说 4.0，比的不是一个东西。\n- 看板别做 50 个图，主管只看 **7±2 个**核心指标；其余放钻取层。\n\n---"
      },
      {
        "id": "lib-10",
        "title": "BA 系统网络安全与等保合规",
        "content": "## 10. BA 系统网络安全与等保合规\n\n**类别**：配电与电气 / 网络安全\n\n**核心要点**：BA/楼控系统正从\"物理隔离\"走向\"联网运维\"，攻击面剧增。一旦被入侵，轻则误停空调、重则勒索锁机。按等保 2.0 三级（关键基础设施）做网络分区、访问控制与审计，是合规也是保命。\n\n**实操建议**：\n- **网络分区**：管理网（IT）、控制网（OT）、设备网（现场）**三层物理/逻辑隔离**；跨区经工业防火墙，仅开放 BACnet/IP(47808)、Modbus(502) 必要端口。\n- **访问控制**：BA 工程师站启用**双因子认证**；操作员/工程师/管理员三权分立；默认口令（如 admin/123456）必须强制修改，口令长度 **≥12 位** + 定期 90 天更换。\n- **审计与备份**：所有组态修改留审计日志（谁、何时、改了什么），日志保留 **≥6 个月**；控制器程序**每周**自动备份至离线介质。\n- **漏洞管理**：每季度扫描 OT 网段，发现高危漏洞 **7 天内**处置；禁止 BA 网直连互联网，远程维护走 VPN + 堡垒机。\n\n**注意事项**：\n- 切勿为\"方便\"把 BA 工程师站直接接互联网或开 3389 公网——这是被勒索的最高频入口。\n- 等保整改别只买设备，要**写清策略与责任人**；审计日志没人看等于没审计，配每周自动巡检告警。\n\n---\n\n## 本期小结\n\n| 序号 | 知识点 | 类别 |\n|------|--------|------|\n| 1 | BA/DDC 点表标准化治理与命名规则 | 自控系统 / 数据治理 |\n| 2 | 数字孪生建模与冷冻站镜像仿真 | 数字化运维 / 数字孪生 |\n| 3 | 能耗数据采集质量治理与分项计量边界校准 | 节能运行 / 数据质量 |\n| 4 | 故障预测与健康管理（PHM）特征工程与模型选型 | 预测性维护 / AI |\n| 5 | 异常检测与根因推理（知识图谱 + 大模型 RCA） | AI 诊断 / 根因分析 |\n| 6 | 设备振动与电流在线监测及自适应阈值学习 | 预测性维护 / 状态监测 |\n| 7 | 移动运维 APP 与工单闭环（CMMS 移动化） | 运维管理 / 数字化 |\n| 8 | AR 远程协助与专家知识库沉淀 | 运维管理 / 知识管理 |\n| 9 | 能源管理平台（EMS）KPI 看板与对标 | 节能运行 / 数据分析 |\n| 10 | BA 系统网络安全与等保合规 | 配电与电气 / 网络安全 |\n\n**下期预告（第 24 期）**：暖通运维\"碳管理与人因安全\"专项——碳排放在线监测与核算（CO₂当量、范围1/2/3）、制冷机房 PUE/SCOP 碳绩效、绿电交易与碳资产、运维人员人因失误防控（HOF）、有限空间与高处作业的数字化管控，把\"双碳目标\"和\"人命关天\"落到日常运维动作上。"
      }
    ]
  },
  {
    "date": "2026-08-09",
    "generatedAt": "2026-08-09T08:55:10+08:00",
    "issue": 22,
    "theme": "暖通系统调试与再调试（Cx / RCx）专项",
    "cards": [
      {
        "id": "lib-1",
        "title": "调试（Cx）全流程阶段划分与调试计划（Cx Plan）编制",
        "content": "## 1. 调试（Cx）全流程阶段划分与调试计划（Cx Plan）编制\n\n**类别**：调试管理 / Cx 流程\n\n**核心要点**：调试不是\"开机试一下\"，而是贯穿设计—施工—投运—质保的全过程质量保证体系；按阶段划分职责与交付物，才能避免\"装完才发现逻辑错了\"。\n\n**实操建议**：\n\n- **五大阶段**：①设计审查（Design Review）→ ②施工安装核验（Installation Verification）→ ③单机试车（Startup）→ ④联合调试（Integrated Testing）→ ⑤性能验证与交付（Acceptance & Handover）。\n- **Cx Plan 必含**：调试范围、各阶段时间节点、责任矩阵（业主/设计/总包/调试顾问）、关键设备清单、验收标准、调试记录表模板、不合格项闭环流程。\n- **关键交付物**：调试计划书、调试日志（每设备一页）、平衡报告、FPT 记录表、性能验证报告、As-built 图纸、O&M 手册。\n- **时间窗**：设计审查在设计出图后、招标前完成；联合调试安排在系统通水/通电后、正式投运前 **≥2 周**，留足整改时间。\n- **调试日志字段**：设备编号、日期、工况、实测值、设计值、偏差、处理措施、责任人、复测结果。\n\n**注意事项**：\n\n- 调试顾问应独立于施工单位，避免\"自己验自己\"；业主方须指定调试协调人统筹各方。\n- 切勿把调试压缩到\"交房前三天\"，赶工调试必然遗留隐性缺陷（如阀门未调、逻辑未验）。\n\n---"
      },
      {
        "id": "lib-2",
        "title": "设计阶段审查（Design Review）：控制逻辑与设备选型匹配核验",
        "content": "## 2. 设计阶段审查（Design Review）：控制逻辑与设备选型匹配核验\n\n**类别**：调试管理 / 设计审查\n\n**核心要点**：80% 的运维痛点源于设计阶段埋下的隐患；在设计出图后即介入审查，重点核对\"设备能力 vs 控制逻辑 vs 实际运行工况\"三者匹配，把问题消灭在图纸上。\n\n**实操建议**：\n\n- **冷热匹配核验**：设计冷负荷与机组装机容量偏差宜在 **-5%~+10%**；机组台数比（如 3×500RT）须满足部分负荷 **≤50%** 时仍有高效机组合适运行。\n- **水温/温差审查**：冷冻水设计供回温差应 **≥5℃**（优选 6~7℃）、冷却水 **≥5℃**；送风温差 ≥ **8~10℃**，避免出现\"大流量小温差\"导致水泵能耗虚高。\n- **控制逻辑审查清单**：启停联锁（如冷却塔风机随冷却水温启停）、故障切换（工频备用泵自投）、防冻保护（表冷器流量/水温联锁）、免费冷却切换阈值（湿球 + **2~3℃** 触发）、消防排烟与空调联锁切除。\n- **冗余与可达性**：关键阀门/传感器须预留检修旁通与可拆卸短节；DDC 箱距被控设备线缆 **≤50 m** 避免信号衰减。\n- **审查输出**：《设计审查意见表》，每条意见标注\"必须修改/建议修改/接受\"，闭环存档。\n\n**注意事项**：\n\n- 审查不是挑刺，重点是\"运行人员将来怎么用\"——多问\"这条逻辑冬天/过渡季/负荷低谷时还成立吗\"。\n- 设备选型参数（如水泵扬程）须与设计院确认已含最不利环路余量，避免现场靠关阀憋压来凑流量。\n\n---"
      },
      {
        "id": "lib-3",
        "title": "单机试车（Startup）与调试基线建立",
        "content": "## 3. 单机试车（Startup）与调试基线建立\n\n**类别**：设备调试 / 单机试车\n\n**核心要点**：每台设备投运前须经历\"点动→空载→负载\"三步骤，并在负载稳定后记录\"调试基线值\"，这是后续运行比对、故障诊断与 RCx 的基准数据。\n\n**实操建议**：\n\n- **试车三步**：点动（确认转向、无异响，**≤3 s**）→ 空载（电机单独运行 **15~30 min**，测电流/振动/温升）→ 带负荷（逐步加载至额定，稳定运行 **≥2 h** 后记录基线）。\n- **水泵基线**：额定电流 **≤铭牌 100%**（正常 70%~95%）、轴承温度 **≤75℃**、振动烈度 **≤4.5 mm/s**、进出口压差符合扬程曲线、机械密封渗漏 **≤3 滴/min**。\n- **风机基线**：全压/风量达设计 **90%~100%**、电机电流 **≤额定**、轴承温度 **≤80℃**、振动 **≤4.5 mm/s**、皮带张紧（挠度 **10~15 mm/跨距**）。\n- **冷水机组基线**：蒸发温度较出水低 **2~4℃**、冷凝温度较出水高 **4~6℃**、油压差 **≥0.15 MPa**、COP 达铭牌 **≥95%**。\n- **基线台账**：每台设备一页\"调试基线卡\"，含上述数值 + 测试人 + 日期，作为终身比对基准。\n\n**注意事项**：\n\n- 严禁未排空气即满载启动水泵（汽蚀伤叶轮）；严禁风机带负荷点动（易烧启动器）。\n- 基线必须在\"设计工况附近\"测，过渡季低负荷测的基线与夏季满负荷不可比。\n\n---"
      },
      {
        "id": "lib-4",
        "title": "水系统水力平衡调试（TAB 实测调平衡）",
        "content": "## 4. 水系统水力平衡调试（TAB 实测调平衡）\n\n**类别**：水系统 / 水力平衡调试\n\n**核心要点**：系统水力失调是\"近端过热、远端不冷\"和\"大流量小温差\"的根因；用超声波流量计实测各支路流量，调平衡阀使实际/设计偏差 ≤10%，是调试必做项。\n\n**实操建议**：\n\n- **调试顺序**：先立管/干管后支管；先定流量最大的环路，逐层关小多余流量，避免\"反复拉锯\"。\n- **测量工具**：便携超声波流量计，夹装前打磨管道除锈、涂耦合剂，直管段 **≥10D**（上游）、**≥5D**（下游），偏差复测 **≤5%**。\n- **合格判据**：各末端支路实际流量/设计流量 = **0.9~1.1**；系统总流量达设计 **95%~105%**；干管最不利环路压差满足末端资用压头 **≥5 kPa**。\n- **平衡阀锁定**：调定后用锁帽/铅封锁定开度，记录阀位编号与对应流量，形成《水力平衡报告》。\n- **温差复核**：平衡后冷冻水供回水温差应 ≥**5℃**（偏离说明仍有短路或旁路未关）。\n\n**注意事项**：\n\n- 平衡前须确认所有阀门处于正确状态（旁通阀关闭、平衡阀全开起步），否则测出的是\"错乱工况\"。\n- 变流量系统（二通阀控制）平衡应在阀门全开、设计最大流量下做\"静态平衡\"，再投入动态调节。\n\n---"
      },
      {
        "id": "lib-5",
        "title": "风系统与末端风量平衡调试（TAB 风量平衡）",
        "content": "## 5. 风系统与末端风量平衡调试（TAB 风量平衡）\n\n**类别**：通风系统 / 空调末端调试\n\n**核心要点**：风量失衡直接导致冷热不均、新风不足、负压失控；按\"干管→支管→风口\"三级平衡，使总风量、新风量、各风口风量均达标。\n\n**实操建议**：\n\n- **平衡顺序**：总风量（AHU 出口）→ 干管 → 支管 → 末端风口；先调最远端支路，再回调近端，防止近端\"吃掉\"远端风量。\n- **合格判据**：总风量达设计 **95%~105%**；各风口实际/设计风量 = **0.9~1.1**；新风量 ≥ 设计 **90%**（且 ≥ 卫生标准下限）；排风/新风比满足设计负压 **-5~-10 Pa**。\n- **测量方法**：风速仪在风口或支管测动压（毕托管法更准），风口风速 **≤3 m/s**（避免噪声），散流器喉部测点取平均。\n- **VAV 末端**：先锁定最大/最小风量，用风速仪校核每箱实际风量，使设计风量下阀位开度 **30%~70%**（留调节裕度）。\n- **调试报告**：附系统图标注各测点实测值，作为 RCx 与年度复测的基线。\n\n**注意事项**：\n\n- 风量平衡须在\"所有风口散流器/百叶安装完毕、过滤网洁净\"状态下做，滤网脏堵会让平衡失效。\n- 测风口风量时门窗应处于正常使用状态（关或开），否则室内空气扰动使读数漂移。\n\n---"
      },
      {
        "id": "lib-6",
        "title": "空调系统功能性能测试（FPT）：联锁 / PID / 报警逐项验证",
        "content": "## 6. 空调系统功能性能测试（FPT）：联锁 / PID / 报警逐项验证\n\n**类别**：自控系统 / 功能测试 FPT\n\n**核心要点**：BA/DDC 的\"逻辑正确\"必须在现场逐项功能测试（Functional Performance Test）验证，而非仅看画面能动；FPT 是自控验收的硬门槛。\n\n**实操建议**：\n\n- **启停联锁**：模拟启动顺序（冷却塔→冷却泵→冷冻泵→机组）与停机逆序，验证延时与互锁（任一台辅机故障，机组不得启动）。\n- **PID 整定验证**：阶跃给定（如出水温度设定 +1℃），记录响应曲线，超调 **≤2℃**、稳定时间 **≤10 min**、无持续振荡；必要时重整定 Kp/Ti/Td。\n- **报警与限值**：强制越限信号（温度 > 设定 **+3℃**、压差 < **10 kPa**），确认报警弹出、记录、联动动作（如备泵自投）均在 **≤30 s** 内。\n- **故障切换**：模拟主机故障，验证备机自投时间 **≤60 s**、无水流中断；消防信号触发时空调联动切除、排烟/加压风机投入。\n- **季节切换**：模拟湿球温度下降，验证免费冷却阀组在设定阈值自动切换、无供冷中断。\n- **FPT 记录表**：每项含测试条件、预期、实测、合格判据（Pass/Fail）、整改闭环。\n\n**注意事项**：\n\n- FPT 须由\"懂工艺的人\"设计测试脚本，纯 IT 人员写不出\"冷凝压力高联锁开冷却塔风机\"这类工况。\n- 每项 Fail 必须整改后复测，不得\"标记已知问题\"直接放过，否则投运即埋雷。\n\n---"
      },
      {
        "id": "lib-7",
        "title": "系统级性能验收 KPI 实测（SCOP / COP / 输送系数 / 达标率）",
        "content": "## 7. 系统级性能验收 KPI 实测（SCOP / COP / 输送系数 / 达标率）\n\n**类别**：节能运行 / 性能验收\n\n**核心要点**：单台设备合格 ≠ 系统合格；用系统级能效与室内达标率做最终验收，量化\"这套系统到底省不省、舒不舒\"。\n\n**实操建议**：\n\n- **冷冻站系统能效 SCOP**：总制冷量 ÷（冷机 + 冷冻泵 + 冷却泵 + 冷却塔风机 + 末端）总电耗，设计工况目标 **≥4.0**（高效系统 **≥5.0**）；实测值低于设计 **10%** 即应排查。\n- **冷机 COP**：实测制冷量/压缩机输入，满负荷应达铭牌 **≥95%**；部分负荷 NPLV 与样本偏差 ≤**5%**。\n- **冷冻水输送系数**：冷冻水输送系数（W/Wh）宜 **≥30**（即每 kW·h 电输送 ≥30 kW·h 冷量）；低于 20 说明水泵选型过大或失调。\n- **室内达标率**：抽样房间温湿度连续监测 **7 天**，达标率 **≥95%**（温度 ±1℃、湿度 ±5%RH 内）；不达标房间 ≤**5%** 为验收通过。\n- **验收测试工况**：在设计满负荷的 **75%~100%** 区间、稳定运行 **≥24 h** 后测，过渡季低负荷数据不可作为验收依据。\n\n**注意事项**：\n\n- 计量须用经校准的电表/流量计，禁用 BA 自带累计值直接算能效（往往未校准）。\n- SCOP 低时先用\"分项电耗占比\"定位大头（通常是水泵或冷却塔），再针对性整改，别一上来就怪冷机。\n\n---"
      },
      {
        "id": "lib-8",
        "title": "既有系统再调试（RCx）八步法与低成本节能机会识别",
        "content": "## 8. 既有系统再调试（RCx）八步法与低成本节能机会识别\n\n**类别**：节能运行 / 再调试 RCx\n\n**核心要点**：运行 3~5 年的系统普遍\"跑偏\"（设定值漂移、阀门卡涩、逻辑失效），RCx 用极小投入把系统拉回最优，是性价比最高的节能手段。\n\n**实操建议**：\n\n- **RCx 八步法**：①组建团队 → ②收集运行数据（1~3 月电/水/燃气、自控趋势）→ ③现场勘查（走机房、看阀门、读趋势）→ ④识别机会 → ⑤量化节能潜力 → ⑥实施低成本/无成本措施 → ⑦实测验证 → ⑧固化入 PM。\n- **高频低成本机会**：\n  - 消除\"同时供冷供热再热\"（AHU 冷水阀与加热阀同时开，关掉加热阀省 **10%~30%** 冷量）；\n  - 冷冻水供水温度重置至 **≥7℃**（每升 1℃ 省冷机电 **2%~3%**）；\n  - 关闭常开旁通阀/平衡阀误开（恢复后温差回到 **≥5℃**）；\n  - 新风按需（CO₂ 控制），过渡季增大新风免费冷；\n  - 夜间/周末设备按时序全停，非工作时间机房降负荷。\n- **量化**：每项机会按\"小时数 × 功率 × 电价\"估年节电量，排序后先做投入回收期 **<1 年** 的项。\n- **验证**：措施实施前后同工况对比，节能量以实测电耗差计，避免\"拍脑袋报省\"。\n\n**注意事项**：\n\n- RCx 别只盯着设备，先查\"运行管理类\"问题（阀门该关没关、时间表错），这类零投入见效最快。\n- 改完必须固化：把正确设定值写入 SOP、纳入 BA 报警限值，否则 3 个月后又被改回原样。\n\n---"
      },
      {
        "id": "lib-9",
        "title": "测量与验证（M&V）与节能量 IPMVP 核算",
        "content": "## 9. 测量与验证（M&V）与节能量 IPMVP 核算\n\n**类别**：能效 / M&V 节能量核算\n\n**核心要点**：\"调了一下说省了 20%\"是不可信的；节能量必须用 M&V 方法学（IPMVP）在统一边界、同期气象下核算，才能经得起审计与碳核证。\n\n**实操建议**：\n\n- **计量边界**：明确\"改造范围\"——是单台冷机、整座冷冻站，还是全楼暖通？边界外能耗须剔除，避免夸大。\n- **基线期 vs 报告期**：各取 **12 个月** 运行数据，用\"天气归一化\"（以度日数 HDD/CDD 修正）消除气温影响，再做同比。\n- **IPMVP 选项**：常规改造用**选项 C（整栋测量+校准模型）**；单一设备（如换一台变频器）用**选项 A（设备级计量）**最直接。\n- **修正变量**：除气温外，还需归一化运行时间、 occupancy 人数、工艺负荷变化；未修正的对比无效。\n- **不确定度**：报告须给节能量 **±10%~±15%** 不确定度；>20% 的说明数据质量不足，需补计量。\n- **陷阱规避**：防止\"基线年恰逢异常低温\"虚高节能量；防止改造后产能/面积变化未被剔除。\n\n**注意事项**：\n\n- M&V 不是事后补账，应在改造方案阶段就定好计量方案（装表位置、数据周期），否则事后无数据可算。\n- 节能量用于碳核算时需第三方核证，数据须可追溯（原始电表读数 + 时间戳），禁用估算值。\n\n---"
      },
      {
        "id": "lib-10",
        "title": "调试交付物与运维交接（Cx 报告 / As-built / 培训 / 质保跟踪）",
        "content": "## 10. 调试交付物与运维交接（Cx 报告 / As-built / 培训 / 质保跟踪）\n\n**类别**：调试管理 / 交付与交接\n\n**核心要点**：调试的终点不是\"开机成功\"，而是把\"怎么用、怎么维护、出问题找谁\"完整交给运维团队，并跟踪质保期，否则调试成果会快速流失。\n\n**实操建议**：\n\n- **交付物清单**：Cx 计划、设计审查意见、调试日志、水力/风量平衡报告、FPT 记录、性能验收报告、As-built 图纸（标注实际管线/阀位）、O&M 手册（含 PM 周期表）、备件清单。\n- **As-built 必须改**：施工与图纸不符处（如阀门增加、管径变更、传感器移位）全部在 As-built 上红笔标注并电子化，偏差 **≥5%** 的项必录。\n- **运维培训**：分\"操作班\"（启停、巡检、报警处置）、\"技术班\"（参数整定、逻辑修改权限）、\"管理班\"（KPI 解读、RCx 方法），每班 **≥4 学时** + 实操考核。\n- **质保期跟踪**：投运后 **3~6 个月** 内每月复测关键 KPI（SCOP、达标率、振动），发现衰减立即追责整改；质保期满前做\"终验复调\"。\n- **资料归档**：全部交付物入 CMMS/电子文档库，与设备二维码关联，扫码即调。\n\n**注意事项**：\n\n- 交接切忌\"丢一堆 PDF 就走\"，须有正式交接会 + 签字确认 + 培训记录，否则责任不清、问题无人认领。\n- 质保期内的\"调试遗留问题\"应单列台账跟踪，避免过了质保才发现当初就没调好。\n\n---\n\n## 本期小结\n\n| 序号 | 知识点 | 类别 |\n|---|---|---|\n| 1 | 调试（Cx）全流程阶段划分与调试计划（Cx Plan）编制 | 调试管理 / Cx 流程 |\n| 2 | 设计阶段审查（Design Review）：控制逻辑与设备选型匹配核验 | 调试管理 / 设计审查 |\n| 3 | 单机试车（Startup）与调试基线建立 | 设备调试 / 单机试车 |\n| 4 | 水系统水力平衡调试（TAB 实测调平衡） | 水系统 / 水力平衡调试 |\n| 5 | 风系统与末端风量平衡调试（TAB 风量平衡） | 通风系统 / 空调末端调试 |\n| 6 | 空调系统功能性能测试（FPT）：联锁 / PID / 报警逐项验证 | 自控系统 / 功能测试 FPT |\n| 7 | 系统级性能验收 KPI 实测（SCOP / COP / 输送系数 / 达标率） | 节能运行 / 性能验收 |\n| 8 | 既有系统再调试（RCx）八步法与低成本节能机会识别 | 节能运行 / 再调试 RCx |\n| 9 | 测量与验证（M&V）与节能量 IPMVP 核算 | 能效 / M&V 节能量核算 |\n| 10 | 调试交付物与运维交接（Cx 报告 / As-built / 培训 / 质保跟踪） | 调试管理 / 交付与交接 |\n\n**下期预告（第23期）**：暖通系统数字化运维与 AI 应用专项——数字孪生、BA 大数据挖掘、故障预测模型、能耗 AI 寻优、移动运维与 AR 远程协助，把\"数据\"真正变成\"省人省钱\"的运维生产力。"
      }
    ]
  },
  {
    "date": "2026-08-08",
    "generatedAt": "2026-08-08T08:50:32+08:00",
    "issue": 21,
    "theme": "预防性维护（PM）计划与台账标准化专项",
    "cards": [
      {
        "id": "lib-1",
        "title": "设备分级管理（A/B/C 三级）与 PM 策略矩阵",
        "content": "## 1. 设备分级管理（A/B/C 三级）与 PM 策略矩阵\n\n**类别**：运维管理 / PM 体系\n\n**核心要点**：按\"故障后果严重度 × 发生频率\"对设备分级，分级决定 PM 频次与资源投入，避免\"一刀切\"导致关键设备漏检或资源被稀释。\n\n**实操建议**：\n\n- **A 类（关键/不可间断）**：冷水机组、冷却塔、冷冻/冷却水泵、锅炉、消防排烟风机、BA 核心控制器 → PM 频次 **每月/每双月**；关键备件现场常备；占 PM 工时 **≥50%**。\n- **B 类（重要/可短时停机）**：AHU、新风机组、VAV 箱、多联机、换热机组、定压补水装置 → **每季度**一次。\n- **C 类（一般）**：风机盘管、普通通风机、阀门、风口 → **每半年/年度**一次。\n- 分级矩阵判据：后果涉及安全/停产/合规红线 → A；较重（舒适/能耗显著） → B；轻微 → C。**每年复核一次**分级。\n- 资源投入建议：A 类占用 PM 工时比例不低于总工时的 50%，B 类约 35%，C 类约 15%。\n\n**注意事项**：\n\n- 分级不是一劳永逸，设备改造或运行工况变化后必须重新评估（如新增冷机后原 B 类升 A 类）。\n- 切勿把所有设备都定为 A 类，否则 PM 资源被稀释，反而漏检真正关键项。\n\n---"
      },
      {
        "id": "lib-2",
        "title": "PM 标准作业卡（SOP）编写规范",
        "content": "## 2. PM 标准作业卡（SOP）编写规范\n\n**类别**：运维管理 / SOP\n\n**核心要点**：把\"做什么、怎么做、做到什么标准、用什么工具、注意什么安全\"固化成可执行的工单，减少对个人经验的依赖，保证不同班次执行一致。\n\n**实操建议**：\n\n- 每张卡必含字段：设备编码、部位、作业类型（清洁/润滑/紧固/校准/更换/检查）、工具耗材、技术标准、LOTO 安全锁要求、工时、责任人。\n- **润滑卡示例**：水泵轴承加锂基润滑脂 NLGI 2，注脂量至旧脂挤出（轴承腔 1/3~1/2），周期 **2000~4000 运行小时**。\n- **校准卡示例**：压力变送器零点/量程校验，允许误差 **≤0.5% FS**，周期 **12 个月**。\n- 卡随设备\"一机一档\"，用二维码关联 CMMS，现场扫码即调出标准。\n- 新设备投运 30 天内完成首版 SOP，运行 3 个月后据实修订。\n\n**注意事项**：\n\n- SOP 必须经现场验证，照搬厂家手册往往不落地（环境、工具、可达性不同）。\n- 关键安全步骤（带电、高温、旋转件）必须写清 LOTO 步骤与监护要求，不得省略。\n\n---"
      },
      {
        "id": "lib-3",
        "title": "润滑管理专项（轴承 / 齿轮 / 电机）",
        "content": "## 3. 润滑管理专项（轴承 / 齿轮 / 电机）\n\n**类别**：设备维护 / 润滑\n\n**核心要点**：业内统计 60% 以上旋转设备故障与润滑相关；润滑脂选型、加注周期、注脂量三要素直接决定轴承寿命，是性价比最高的 PM 动作。\n\n**实操建议**：\n\n- **润滑脂选型**：滚动轴承用锂基脂（NLGI 2，滴点 **≥180℃**）；高温部位（排烟风机、锅炉辅机）用复合锂/聚脲脂。\n- **注脂周期**：连续运行的水泵/风机轴承 **2000~4000 h**；满 **6 个月**连续运行必须补脂或更换。\n- **注脂量**：轴承腔充填 **1/3~1/2**（高速取小值）；过量会导致温升与漏脂，过少则润滑不足。\n- **油质监控**：每 **12 个月**取样化验，水分 **≤500 ppm**、酸值无显著上升、污染度 NAS **≤9 级**。\n- 油品不可混用；换脂时旧脂须彻底清除，防止不同皂基反应结块。\n\n**注意事项**：\n\n- 电机轴承注脂后须空载运行 **15~30 min** 使脂分布均匀，再测温度/振动确认正常。\n- 低温环境（≤0℃）选低黏度基础油润滑脂，避免启动瞬间卡滞烧轴承。\n\n---"
      },
      {
        "id": "lib-4",
        "title": "紧固与防松检查（螺栓扭矩管理）",
        "content": "## 4. 紧固与防松检查（螺栓扭矩管理）\n\n**类别**：设备维护 / 紧固\n\n**核心要点**：振动与热胀冷缩是螺栓松动的两大主因，是风机异响、地脚振裂、法兰渗漏、接线发热的根因之一，需用扭矩工具量化复紧。\n\n**实操建议**：\n\n- **地脚螺栓**：风机/水泵按厂家扭矩（M16 约 **100~120 N·m**、M20 约 **180~220 N·m**）复紧，周期 **每 3 个月**；高温设备（锅炉、280℃ 排烟风机）启停后 **1 周**内复紧。\n- **法兰连接**：按 PN 等级力矩复紧，螺纹外露 **2~3 扣**；橡胶软连接法兰不宜过紧，防撕裂。\n- **电机接线端子**：每 **6 个月**检查紧固，防止接触电阻发热（温升 **≤40K**）。\n- **防松措施**：振动部位用防松螺母/开口销/螺纹胶；复紧后画防松标记线，便于下次目视识别。\n\n**注意事项**：\n\n- 复紧必须用扭矩扳手，凭手感易过紧（拉长螺栓）或过松（仍会松脱）。\n- 不锈钢/铜质螺栓勿用钢制扳手硬拧，易咬死（可涂二硫化钼防咬合）。\n\n---"
      },
      {
        "id": "lib-5",
        "title": "仪表与传感器校准计划及有效期台账",
        "content": "## 5. 仪表与传感器校准计划及有效期台账\n\n**类别**：自控 / 传感器校验\n\n**核心要点**：传感器漂移是 BA 误判、控制失稳、能耗虚高的隐性来源；校准计划与有效期台账是可信数据与体系合规（ISO 50001 等）的基础。\n\n**实操建议**：\n\n- **校准周期**：温湿度变送器 **12 个月**；压力/压差变送器 **12 个月**（允许误差 **≤0.5% FS**）；流量计 **12~24 个月**；Pt100 温度传感器现场比对 **6 个月**。\n- **校准方式**：送第三方检定，或用便携标准仪现场比对（如标准温度源 **±0.1℃** 比对风道测点、标准压力源比对变送器）。\n- **台账字段**：设备编号、安装位置、量程、上次/下次校准日期、校准结果、责任人；**到期前 30 天**自动预警。\n- **判定与标识**：偏差 > 允许误差即调整/更换；调后贴校准标签（绿=合格、黄=限用、红=停用）。\n\n**注意事项**：\n\n- 不要\"只贴标签不记录\"，M&TE（测量设备）台账是能源/质量体系审核必查项。\n- 现场比对时取压点须无气泡、温测点须无热桥，否则比对本身失真。\n\n---"
      },
      {
        "id": "lib-6",
        "title": "备件安全库存与寿命到期更换管理",
        "content": "## 6. 备件安全库存与寿命到期更换管理\n\n**类别**：备件管理\n\n**核心要点**：备件不足导致停机损失，过多占用资金；按 ABC 分级与关键路径定安全库存，临界备件现场预置，按寿命到期主动更换而非等坏。\n\n**实操建议**：\n\n- **安全库存/再订货点**：ROP = 日均耗用 × 采购周期(天) + 安全系数（**1.5~2 倍**波动）；A 类关键备件现场常备 **1 件**。\n- **临界备件（停机才用但不可或缺）**：冷机压缩机油、主板/变频器模块、消防排烟风机电机、定压罐气囊 → 现场或区域库常备。\n- **寿命到期更换**：橡胶软连接/密封件 **5 年**；电容（风机盘管/变频器直流母线）**8 年**；皮带 **2~3 年**或裂纹即换；UPS/EPS 蓄电池 **3~5 年**按容量衰减更换。\n- **呆滞料管理**：超 **24 个月**未动用纳入盘点，避免囤错型号占用资金。\n\n**注意事项**：\n\n- 橡胶件、电容有保质期，库存备件到期前先轮换使用，勿\"存到坏\"。\n- 备件型号须与在用设备一致（含 firmware 版本），到货不兼容比缺件更耽误事。\n\n---"
      },
      {
        "id": "lib-7",
        "title": "运维台账标准化与工单闭环",
        "content": "## 7. 运维台账标准化与工单闭环\n\n**类别**：运维管理 / 台账\n\n**核心要点**：台账是 PM 有效性的证据链；工单闭环率、MTBF/MTTR 等 KPI 是评价运维体系与持续改善的依据，重记录更要重分析。\n\n**实操建议**：\n\n- **工单三类**：预防性（PM）、 corrective（故障）、巡检发现；每单含设备、现象/标准、处理过程、更换件、工时、验收、照片。\n- **闭环定义**：发现→派工→处理→验证→归档，缺一不开环；目标**闭环率 ≥98%**。\n- **KPI 指标**：MTBF（平均故障间隔，越长越好）、MTTR（平均修复时间：冷水机组 **≤8 h**、末端 **≤4 h**）、PM 完成率 **≥95%**、重复故障率。\n- **数据治理**：故障代码标准化（设备-部位-模式），便于趋势聚类；每月出 TOP3 重复故障整改清单。\n\n**注意事项**：\n\n- 台账\"重记录轻分析\"是通病；必须每月出趋势报告，否则 PM 沦为走过场。\n- 工单验收需使用方/值班签字，避免\"自填自验\"造成数据失真。\n\n---"
      },
      {
        "id": "lib-8",
        "title": "点检（巡检）路线与巡检表设计",
        "content": "## 8. 点检（巡检）路线与巡检表设计\n\n**类别**：运维管理 / 巡检\n\n**核心要点**：科学的点检路线与标准化巡检表，用最少工时覆盖最大风险面，是 PM 的前哨与异常早发现的关键。\n\n**实操建议**：\n\n- **\"五定\"原则**：定点（设备/部位）、定法（看/听/摸/测）、定标（正常判据）、定期（班次/日/周）、定人。\n- **路线优化**：按物理动线串联，单班巡检 **≤90 min** 覆盖 **30~50 个测点**；高风险机房每班、末端周巡。\n- **巡检表字段**：测点编号、标准值（如水泵轴承温度 **≤75℃**、振动 **≤4.5 mm/s**、电流 **≤额定 90%**）、实测值、异常代码。\n- **频次**：冷冻站每班 **2 次**；冷却塔每日；管网/末端每周；手持终端录入，异常自动生成工单。\n\n**注意事项**：\n\n- 巡检表\"填空式\"（记录数值）优于\"打勾式\"，才能发现渐变趋势而非突变。\n- 路线须随季节调整：夏季增冷却塔测点、冬季增管网防冻测点。\n\n---"
      },
      {
        "id": "lib-9",
        "title": "状态监测与预测性维护（PdM）落地",
        "content": "## 9. 状态监测与预测性维护（PdM）落地\n\n**类别**：运维管理 / PdM\n\n**核心要点**：PdM 用数据在故障发生前预警，与定期 PM 互补——把\"按时间换\"优化为\"按状态换\"，降低过度维护与突发停机。\n\n**实操建议**：\n\n- **振动监测**：滚动轴承按 ISO 10816 振动烈度分级，区域 A **≤2.8**、B **≤4.5**、C **≤7.1 mm/s**；**>7.1** 即安排检修；趋势周环比升 **>20%** 预警。\n- **红外热像**：电气接头温升 **≤40K**（超过即处理）；电机/轴承异常温升每月拍一次做比对。\n- **油液分析**：铁谱/颗粒计数，磨损金属超基线 **2 倍**预警。\n- **实施路径**：先 A 类关键设备试点（冷水机组、主水泵），建立基线后推广；PdM 阈值触发自动生成 PM 工单。\n\n**注意事项**：\n\n- PdM 不是替代 PM，而是优化 PM 节奏，二者并存。\n- 误报警会耗尽信任，阈值须基于设备基线标定，避免拍脑袋设限。\n\n---"
      },
      {
        "id": "lib-10",
        "title": "年度维护计划（AMP）编制与季节性切换 PM 包",
        "content": "## 10. 年度维护计划（AMP）编制与季节性切换 PM 包\n\n**类别**：运维管理 / 计划\n\n**核心要点**：把分散的 PM 串成年度节奏，结合季节切换做\"停机保养包\"，保证 PM 不漏项、且与运行负荷错峰。\n\n**实操建议**：\n\n- **AMP 编制**：按设备分级排 12 个月 PM 日历（A 类 **12 次/年**、B 类 **4 次**、C 类 **2 次**），与运行负荷低谷（过渡季）错峰安排。\n- **换季 PM 包（供冷→供暖，切换前 2 周）**：冲洗管网、保养锅炉/换热器、防冻液冰点检测（**≤-15℃**）、电伴热通电测试。\n- **换季 PM 包（供暖→供冷）**：冷机保养、冷却塔清洗、风机盘管滤网更换、新风预热盘管排水。\n- **完成率考核**：月度 PM 完成率 **≥95%**、年度 **≥98%**；延误项须注明原因并补做；大型保养提前 **7 天**发停机通知。\n\n**注意事项**：\n\n- 切换前必做系统隔离与泄压，严禁带压拆阀/开盖。\n- AMP 须预留 **10~15%** 弹性工时应对突发整改，避免计划过满导致整体拖延。\n\n---"
      }
    ]
  },
  {
    "date": "2026-08-07",
    "generatedAt": "2026-08-07T08:54:17+08:00",
    "issue": 20,
    "theme": "暖通运维常见故障树与应急处理专项（现象—原因—处置速查表）",
    "cards": [
      {
        "id": "lib-1",
        "title": "冷水机组高压保护跳机（冷凝侧故障树）",
        "content": "## 1. 冷水机组高压保护跳机（冷凝侧故障树）\n\n**类别**：冷水机组\n\n**核心要点**：高压报警是夏季最常见的跳机原因，本质是冷凝侧散热不良导致冷凝压力/温度越限。先查冷却塔与冷凝器，再查冷媒量，90% 的高压跳机由前三因引起。\n\n**实操建议**：\n\n- 高压保护设定值（停机红线）：R134a 机组冷凝压力 ≥ **1.8 MPa**、R22 机组 ≥ **2.0 MPa**；对应冷凝温度约 47~50℃。\n- 冷凝器端差（冷凝温度 − 冷却水出水温度）正常应 ≤ **5~7 ℃**；>10 ℃ 提示冷凝器脏堵或冷媒过量。\n- 冷却塔进出水温差应 ≥ **4 ℃**；温差 <3 ℃ 说明布水不均或填料脏堵、风量不足。\n- 巡检周期：每班记录冷凝压力/温度；每月测冷凝器端差；每季度通炮清洗冷凝器（端差 >7 ℃ 即安排）。\n\n**注意事项**：\n\n| 现象 | 可能原因 | 处置措施 |\n|---|---|---|\n| 高压报警、跳机 | 冷却塔填料脏堵/布水不均 | 冲洗填料、调整布水器、清理进风百叶 |\n| 高压报警、跳机 | 冷却水流量不足（泵/阀门） | 查泵运行台数、开度，清洗 Y 型过滤器（压差 >0.05 MPa） |\n| 高压报警 | 冷凝器结垢 | 化学清洗或通炮，恢复端差至 ≤7 ℃ |\n| 高压报警 | 冷媒充注过量 | 回收多余冷媒，称重核定充注量 |\n| 高压报警 | 冷却风扇/风机故障 | 查电机、皮带、变频，恢复额定风量 |\n\n- 严禁短接高压保护开关强行运行，避免压缩机烧毁或爆炸风险。\n- 环境温度 >35 ℃ 时优先降低机组负荷或增开冷却塔风机，而非盲目补冷媒。\n\n---"
      },
      {
        "id": "lib-2",
        "title": "冷水机组低压保护与蒸发温度过低（蒸发侧故障树）",
        "content": "## 2. 冷水机组低压保护与蒸发温度过低（蒸发侧故障树）\n\n**类别**：冷水机组\n\n**核心要点**：低压报警多源于冷媒不足或蒸发侧换热差；蒸发温度过低还可能冻裂蒸发器（冷冻水出水 <3 ℃ 风险高），需快速定位。\n\n**实操建议**：\n\n- 低压保护设定值：R134a 机组蒸发压力 ≤ **0.25 MPa**、R22 机组 ≤ **0.30 MPa** 触发保护。\n- 蒸发器端差（冷冻水出水温度 − 蒸发温度）正常 **2~5 ℃**；>7 ℃ 提示蒸发器脏堵或冷冻水流量不足。\n- 冷冻水出水温度宜设 **7 ℃**，蒸发温度约 2~4 ℃；蒸发温度 <2 ℃ 立即排查防冻。\n- 巡检周期：每班记录蒸发压力/温度；机组低压报警后立即测蒸发器端差与冷冻水流量。\n\n**注意事项**：\n\n| 现象 | 可能原因 | 处置措施 |\n|---|---|---|\n| 低压报警 | 冷媒泄漏 | 检漏定位、保压（1.0~1.5 MPa 氮气压降≤1%/24h）、回收补焊后定量充注 |\n| 低压报警 | 蒸发器脏堵/结垢 | 通炮清洗，恢复端差 ≤5 ℃ |\n| 蒸发温度过低 | 膨胀阀开度过小/感温包失准 | 重新整定或校验感温包安装（贴紧、保温） |\n| 低压/冻裂风险 | 冷冻水流量不足 | 查水泵、过滤器、阀门开度，恢复额定流量 |\n| 低压频繁 | 负荷过低（部分负荷） | 提高出水温度设定或机组减载运行 |\n\n- 蒸发温度过低时严禁继续降出水温度，优先提水温防冻结。\n- 缺氟诊断以\"过热度 5~8 ℃ + 端差 + 称重\"综合判断，勿单凭压力表误判。\n\n---"
      },
      {
        "id": "lib-3",
        "title": "冷冻水泵汽蚀与异常振动（水力故障树）",
        "content": "## 3. 冷冻水泵汽蚀与异常振动（水力故障树）\n\n**类别**：水泵\n\n**核心要点**：汽蚀由入口有效汽蚀余量（NPSHa）不足引起，表现为泵体噼啪异响、扬程掉、入口真空度超标；长期汽蚀会击穿叶轮。根因多为入口滤网堵、定压不足、入口管阻力大。\n\n**实操建议**：\n\n- 入口过滤器压差 > **0.05 MPa** 立即清洗；每半年拆洗一次预防性维护。\n- 系统定压点压力 ≥（系统最高点标高 + **5 m** + 汽化压力余量）；闭式系统膨胀水箱/定压罐压力不足是汽蚀主因。\n- NPSHa 应大于 NPSHr 并留 **≥0.5 m** 安全余量；入口管径宜 ≥ 泵入口口径，弯头尽量少。\n- 巡检周期：每日听泵异音、记电流与入口压力；每班查定压罐预充压力（气囊式预充 = 系统静压 80%~90%）。\n\n**注意事项**：\n\n| 现象 | 可能原因 | 处置措施 |\n|---|---|---|\n| 泵体异响、扬程不足 | 入口滤网堵塞 | 清洗 Y 型过滤器，恢复压差 ≤0.05 MPa |\n| 汽蚀噪声、叶轮麻点 | 系统定压不足导致汽化 | 提升定压点压力，补水泵投入恒压 |\n| 入口振动大 | 入口管阻力大/管径小 | 加大入口管径、减少弯头、缩短吸水管 |\n| 电流波动 | 汽蚀/气缚 | 先排气再启泵，查入口是否漏气 |\n| 效率下降 | 叶轮磨损 | 解体更换叶轮，复核 NPSHa |\n\n- 严禁\"关小入口阀门\"来调节流量，这会急剧恶化 NPSHa 诱发汽蚀。\n- 启泵前必须灌泵排气，避免气缚；长期停用泵每周盘车一次。\n\n---"
      },
      {
        "id": "lib-4",
        "title": "冷却塔冬季结冰与填料破损（季节性故障树）",
        "content": "## 4. 冷却塔冬季结冰与填料破损（季节性故障树）\n\n**类别**：冷却塔\n\n**核心要点**：冬季低负荷、布水不均、风机停转是结冰三大诱因；进风百叶与填料边缘结冰会撕裂填料、压垮结构，须在气温 <0 ℃ 前完成防冻切换。\n\n**实操建议**：\n\n- 集水盘电伴热维持水温 ≥ **5 ℃**（伴热投用判定：室外气温 <0 ℃ 且单塔低负荷）。\n- 室外气温 <0 ℃ 时避免\"半塔\"运行；多塔并联应均匀分配水量，单塔水量不低于额定 **70%**。\n- 冷却塔进出口母管加联通管与平衡阀，保证并联塔布水均匀（单塔水量偏差 ≤10%）。\n- 巡检周期：冬季每日查集水盘水温与结冰情况；入冬前（11 月）完成电伴热与挡风板检查。\n\n**注意事项**：\n\n| 现象 | 可能原因 | 处置措施 |\n|---|---|---|\n| 进风百叶结冰 | 环境低温+低负荷喷淋 | 增大喷淋密度、降风机转速或间歇运行 |\n| 填料边缘结冰变形 | 布水不均 | 调整布水器、清理喷头堵塞 |\n| 集水盘冻结 | 电伴热失效 | 投用/检修伴热，维持盘温 ≥5 ℃ |\n| 风机停转结冰 | 风机反转/故障 | 核相序、恢复正转，故障风机及时检修 |\n| 结构结冰载荷大 | 无挡风措施 | 加装进风挡风板，控制进风量 |\n\n- 结冰严重时应先融冰（提高水温循环）再启风机，禁止带冰强行运行。\n- 春季化冻后全面检查填料与集水盘，及时更换破损填料。\n\n---"
      },
      {
        "id": "lib-5",
        "title": "风机轴承烧损与振动超标（旋转设备故障树）",
        "content": "## 5. 风机轴承烧损与振动超标（旋转设备故障树）\n\n**类别**：通风系统\n\n**核心要点**：轴承温度是风机完好性的第一指标；烧损多因润滑缺失、对中不良、叶轮不平衡。振动趋势比绝对值更能提前预警。\n\n**实操建议**：\n\n- 轴承温度报警 **75 ℃**、停机 **85 ℃**；温升 >40 K 即预警。\n- 振动速度（ISO 10816）：A 区 ≤ **2.8 mm/s**、B 区 ≤4.5 mm/s、>7.1 mm/s 立即停机。\n- 润滑周期：每运行 **2000 h** 或 **6 个月**补充润滑脂，注脂量约为轴承腔 **1/3~1/2**，过量反而升温。\n- 对中偏差：激光对中径向 ≤ **0.05 mm**、角向 ≤0.02 mm/m（对中不良特征频率为 2×转频）。\n\n**注意事项**：\n\n| 现象 | 可能原因 | 处置措施 |\n|---|---|---|\n| 轴承温度高 | 润滑缺失/油脂劣化 | 补充或更换润滑脂，清洗轴承座 |\n| 振动大、异响 | 叶轮不平衡 | 现场动平衡，去重/加配重 |\n| 2×转频突出 | 联轴器对中不良 | 激光对中复校 |\n| 皮带异响/打滑 | 皮带张力不当 | 调整张力（下沉量 10~15 mm/跨距） |\n| 电流升高 | 轴承卡涩/叶轮碰壳 | 停机解体，更换轴承、校正间隙 |\n\n- 新换轴承或大修后须跑合 2 h 再正式投运，监测温升与振动。\n- 润滑脂型号须统一（锂基脂 NLGI 2），不同品牌油脂禁止混用。\n\n---"
      },
      {
        "id": "lib-6",
        "title": "BA/DDC 通讯中断与点位离线（自控故障树）",
        "content": "## 6. BA/DDC 通讯中断与点位离线（自控故障树）\n\n**类别**：自控系统\n\n**核心要点**：楼控点位\"变灰/无数据\"多为总线物理层故障（短路、终端电阻、地址冲突）或控制器掉电；先量总线电阻与供电，再查地址与接地。\n\n**实操建议**：\n\n- BACnet MS/TP / Modbus RTU 总线两端必须各接 **120 Ω** 终端电阻，开路或短路都会导致通讯中断。\n- 通讯线缆与动力电缆间距 ≥ **300 mm**，平行敷设需穿金属管屏蔽；屏蔽层**单端接地**。\n- 接地电阻 ≤ **4 Ω**；每季度测一次接地与总线绝缘。\n- 巡检周期：每班查 BA 报警与离线点位；每季度做总线电阻与接地测试。\n\n**注意事项**：\n\n| 现象 | 可能原因 | 处置措施 |\n|---|---|---|\n| 整条总线离线 | 终端电阻缺失/总线短路 | 量总线电阻（正常约 120 Ω），补装或排除短路 |\n| 个别点位离线 | 地址冲突/掉站 | 查 DIP 开关/软件地址，修正唯一地址 |\n| 数据跳变/乱码 | 接地环路干扰 | 单端接地、加磁环、远离动力线 |\n| 控制器全离线 | 控制器掉电 | 查 UPS/电源模块、空开，恢复供电 |\n| 通讯时好时坏 | 网线受损/接头氧化 | 重做接头、更换线缆，做连通性测试 |\n\n- 总线严禁与变频器输出线同管敷设，强干扰源须单独屏蔽。\n- 修改地址/接线前必须先在 BA 软件停用相关控制回路，避免误动作。\n\n---"
      },
      {
        "id": "lib-7",
        "title": "制冷剂泄漏应急处置（环保与安全故障树）",
        "content": "## 7. 制冷剂泄漏应急处置（环保与安全故障树）\n\n**类别**：制冷剂/环保\n\n**核心要点**：泄漏既损失冷量又属环保事件（HFC 年泄漏率须 <5%）；处置核心是\"检漏定位→回收→修复→抽真空→定量充注\"，严禁直接补注掩盖漏点。\n\n**实操建议**：\n\n- 检漏：电子检漏仪报警阈值 **1000 ppm**；保压用 1.0~1.5 MPa 氮气，24 h 压降 ≤**1%** 为合格。\n- 回收冷媒纯度判定：水分 ≤ **60 ppm**、酸值 ≤ **0.1 mgKOH/g**，超标须再生处理。\n- R410A 等近共沸/非共沸混合冷媒**禁止液态单侧充注**，须液相/按组分充注防组分偏移。\n- 机房 R134a 浓度报警 **1000 ppm**，联动事故通风（≥12 次/h）。\n- 巡检周期：每月用检漏仪巡检阀门填料与焊接点；每年核算年泄漏率。\n\n**注意事项**：\n\n| 现象 | 可能原因 | 处置措施 |\n|---|---|---|\n| 制冷量下降、低压报警 | 法兰/焊接点泄漏 | 检漏定位、紧固或更换密封，补焊 |\n| 油位异常波动 | 油分离器/油平衡管漏 | 查油系统，恢复油压差 ≥0.15 MPa |\n| 局部异味/结霜 | 微小慢漏 | 肥皂水/荧光检漏精确定位 |\n| 报警频发 | 振动疲劳裂缝 | 加固支撑、更换管段、重新氦检 |\n| 环保超标 | 长期未修复 | 立即回收、停机能、报环保台账 |\n\n- 检漏与动火（补焊）须先回收冷媒、置换，遵守动火与 LOTO 制度。\n- 严禁向大气直接排放冷媒，须回收并登记 CO₂e 碳核算台账。\n\n---"
      },
      {
        "id": "lib-8",
        "title": "配电跳闸与电机过载（电气故障树）",
        "content": "## 8. 配电跳闸与电机过载（电气故障树）\n\n**类别**：配电与电气\n\n**核心要点**：电机跳闸先判\"缺相/过载/短路/绝缘\"四类；热继电整定不当与三相不平衡是隐性元凶，需结合钳形表与兆欧表快速甄别。\n\n**实操建议**：\n\n- 热继电器整定在电机额定电流 **1.05~1.2 倍**；偏小易误跳、偏大失保护。\n- 三相电压/电流不平衡度 ≤ **10%**；任一相缺相须立即停机防电机烧毁。\n- 绝缘电阻（500 V 兆欧表）≥ **0.5 MΩ** 方可送电；<0.5 MΩ 查绕组受潮/老化。\n- 巡检周期：每班记录电机三相电流；每季度测绝缘与接地电阻；每年校验热继与断路器。\n\n**注意事项**：\n\n| 现象 | 可能原因 | 处置措施 |\n|---|---|---|\n| 断路器跳闸 | 短路/接地 | 测绝缘、查电缆破损，排除后复位 |\n| 热继频繁动作 | 过载/整定偏小 | 核负载电流，重新整定 1.05~1.2 Ie |\n| 电机过热 | 缺相运行 | 查接触器触点、接线，恢复三相供电 |\n| 接触器异响 | 触点粘连/电压低 | 更换接触器，核控制电压 |\n| 电流谐波大 | 变频器谐波 | 加电抗器/有源滤波，无功补偿 |\n\n- 复位前必须查明跳闸原因，禁止连续强制合闸。\n- 潮湿环境（机房/地下车库）送电前必测绝缘，防漏电与击穿。\n\n---"
      },
      {
        "id": "lib-9",
        "title": "空调末端制冷/制热效果差（风机盘管/AHU 故障树）",
        "content": "## 9. 空调末端制冷/制热效果差（风机盘管/AHU 故障树）\n\n**类别**：空调末端\n\n**核心要点**：末端不冷/不热 80% 源于\"堵\"与\"阀\"——过滤器脏堵、翅片积灰、电动二通阀卡死、系统集气；先查风量再查水温。\n\n**实操建议**：\n\n- 空气过滤器终阻力 ≤ 初阻 **2 倍**或 **250 Pa**，达限即更换；常规 1~3 个月换一次。\n- 表冷器翅片每 **1~2 年**用高压水（≤**0.3 MPa**）清洗，避免冲倒翅片。\n- 冷冻水设计供回水 **7/12 ℃**；风机盘管进水温度偏差 >2 ℃ 查支路阀门与集气。\n- 巡检周期：每月测末端风量与出风温差；每季查电动阀动作与过滤器压差。\n\n**注意事项**：\n\n| 现象 | 可能原因 | 处置措施 |\n|---|---|---|\n| 风量小、不冷 | 空气过滤器堵塞 | 更换过滤器（终阻≤250 Pa） |\n| 翅片结灰、换热差 | 表冷器脏堵 | 高压水（≤0.3 MPa）冲洗翅片 |\n| 水温正常但不换热 | 电动二通阀卡死 | 手动强制开阀、清洗或更换阀门 |\n| 风速低/反转 | 风机皮带松/反转 | 调张力、核相序 |\n| 局部不冷 | 水系统集气 | 末端排气阀排气，恢复流量 |\n\n- 清洗翅片水压不得过高，防止倒片造成永久风量损失。\n- 电动阀卡死勿长期强制通电，避免烧毁执行器，应及时更换。\n\n---"
      },
      {
        "id": "lib-10",
        "title": "供暖系统局部不热与水击（热网故障树）",
        "content": "## 10. 供暖系统局部不热与水击（热网故障树）\n\n**类别**：供暖系统\n\n**核心要点**：供暖季\"有的热有的凉\"多为集气与水力失调；水击（尤其蒸汽系统）则源于疏水阀失效与未充分暖管，可造成管道剧烈振动甚至破裂。\n\n**实操建议**：\n\n- 每组散热器/盘管须设排气阀；供暖前（10 月底）全面排气，运行期自动排气阀每周巡检。\n- 系统补水定压点压力波动 ≤ **±0.02 MPa**；膨胀水箱/定压罐失效是集气与汽化的根因。\n- 水力失调调节：以静态平衡阀按设计流量分配，各支路流量偏差 ≤ **±10%**。\n- 蒸汽系统：暖管须充分（低速升温、开旁路排凝），疏水阀每 **月**巡检、每 **季**拆检。\n- 过滤器压差 >**0.05 MPa** 清洗，防堵塞导致局部不热。\n\n**注意事项**：\n\n| 现象 | 可能原因 | 处置措施 |\n|---|---|---|\n| 末端散热器不热 | 管道集气 | 开排气阀/自动排气阀排气 |\n| 远近端冷热不均 | 水力失调 | 调静态平衡阀，校核各支路流量 |\n| 局部不热 | 过滤器堵塞 | 清洗 Y 型过滤器（压差>0.05 MPa） |\n| 系统异响/振动 | 水击（蒸汽） | 查疏水阀、充分暖管、排凝 |\n| 压力波动大 | 定压罐/膨胀水箱失效 | 校验预充压力，恢复定压稳定 |\n\n- 蒸汽系统严禁\"快开快送\"，必须暖管排凝后再并汽，防严重水击。\n- 供暖初调节应在系统满水、排气充分后进行，避免带气调平衡造成误判。\n\n---"
      }
    ]
  },
  {
    "date": "2026-08-06",
    "generatedAt": "2026-08-06T08:50:36+08:00",
    "issue": 19,
    "theme": "暖通运维检测仪器与现场实测工具专项（红外热像/超声流量/粒子计数/风速风压/烟气分析/照度噪声/温湿记录/检漏/振动/电气测试）",
    "cards": [
      {
        "id": "lib-1",
        "title": "红外热像仪——电气过热与风管/管道漏热诊断",
        "content": "## 1. 红外热像仪——电气过热与风管/管道漏热诊断\n**类别**：检测仪器 / 红外热像\n\n### 核心要点\n- 红外热像仪接收 8~14 μm 红外辐射成像，将温度分布可视化，是电气接点过热、风管/水管保温破损、阀门内漏的无损诊断利器。\n- 通用测温范围 -20~350℃、精度 ±2℃ 或 ±2%；热灵敏度 NETD ≤0.08℃ 才能识别微小温差。\n- 发射率 ε 设置是关键：氧化金属/涂层 ε≈0.9，抛光不锈钢 ε≈0.2~0.6，错设会让读数偏差数十度。\n\n### 实操建议（具体参数与周期）\n- 电气检测：配电柜、变频柜、接触器每 6 月扫描一次；接点温升 > 环境温度 40 K（或相间温差 >15 K）预警，>65 K 紧急停电检修。\n- 风管/水管漏热：保冷层表面温差相对正常段 >3~5℃ 即定位破损；阀门下游法兰异常高温提示内漏。\n- 参数：扫描距离 0.5~3 m、环境温度 10~40℃、相对湿度 <85%（防反射/水汽干扰）；发射率按表面材质设（油漆面 0.9、不锈钢 0.6）。\n- 周期：重点设备每季一次，巡检建档比对温升趋势。\n\n### 注意事项\n- 抛光金属、反光表面须贴哑光胶带（ε≈0.95）再测，否则读数严重偏低。\n- 阳光直射、强风（>5 m/s）会扭曲温度场，宜室内/夜间或遮挡后测。\n- 热像只给\"温差异常\"信号，确认故障还须结合钳形表或点温枪复核。\n\n---"
      },
      {
        "id": "lib-2",
        "title": "超声波流量计——冷冻水/冷却水流量实测",
        "content": "## 2. 超声波流量计——冷冻水/冷却水流量实测\n**类别**：检测仪器 / 流量测量\n\n### 核心要点\n- 外夹式超声波流量计利用顺/逆流速时间差测流量，免断管、不扰流，适合 DN50~DN1200 钢管/铜管/塑料管。\n- 精度 ±1%~2%（满管、无气泡、直管段足够时），劣工况降至 ±5%。\n- 要求：被测管满管、内壁无厚垢（垢厚 >3 mm 误差增大）、上下游直管段 ≥10D/5D（前 10 后 5 倍管径）。\n\n### 实操建议（具体参数与周期）\n- 安装：探头间距按管径查表，V 法（对中）或 Z 法（反射，粗管）；信号质量 Q≥60% 才可信。\n- 参数输入：管外径、壁厚（卡尺实量，不套铭牌）、材质、流体（水 20℃ 声速 1483 m/s）、衬里。\n- 比对：与 BA 水系统瞬时流量、设计流量核对，偏差 >10% 查传感器或积气。\n- 周期：季度巡检测各环路流量做水力平衡；大修后复测。\n\n### 注意事项\n- 管道不满管或含气（泵入口、最高点）测值跳变，须排气或选满管段。\n- 旧管内壁结垢使声速路径偏移，须实测壁厚并定期校验。\n- 探头耦合剂涂匀、绑带扎紧，松动则信号丢失。\n\n---"
      },
      {
        "id": "lib-3",
        "title": "粒子计数器——洁净度与 PM2.5 现场检测",
        "content": "## 3. 粒子计数器——洁净度与 PM2.5 现场检测\n**类别**：检测仪器 / 洁净度\n\n### 核心要点\n- 尘埃粒子计数器（激光散射）按 0.3/0.5/1.0/5.0 μm 通道计数，用于洁净室分级（ISO 14644 / GB 50591）与 IAQ 颗粒物评估。\n- 采样流量 2.83 L/min（0.1 cfm）或 28.3 L/min（1 cfm），计数浓度单位 粒/ft³ 或 粒/L。\n- PM2.5 检测仪（光散射/β 射线）用于室内空气质量，24 h 均值标准 ≤75 μg/m³（GB 3095 二级）。\n\n### 实操建议（具体参数与周期）\n- 洁净室：ISO 5 级（百级）≥0.5 μm ≤3520 粒/m³、ISO 7（万级）≤352000 粒/m³；采样点 ≥2√A（A 为面积 m²）。\n- 操作：自净 15~30 min 后采样，每点采样 1 min，仪器自净计数 <20 粒/L 方合格。\n- IAQ：办公 PM2.5 <35 μg/m³（优）、>75 超标；每季度测，新风入口/回风口各布点。\n- 周期：洁净区每半年第三方、日常半年自测；粒子计数器每年校准（流量与粒径）。\n\n### 注意事项\n- 采样管过长（>1 m）大粒子沉降致计数偏低；弯头/软管少用。\n- 高湿（>75%RH）或油烟环境激光头污染，须定期清气室。\n- 附近不得有人走动或发尘，采样时门窗关闭。\n\n---"
      },
      {
        "id": "lib-4",
        "title": "风速风压仪——风量标定与微压差测量",
        "content": "## 4. 风速风压仪——风量标定与微压差测量\n**类别**：检测仪器 / 风速风压\n\n### 核心要点\n- 风速仪（热线/叶轮）测 0.1~30 m/s；微压计（倾斜/数字）测 -500~5000 Pa、精度 ±0.5~1 Pa，用于风口风量、过滤器压差、房间梯度压差。\n- 风量 = 风速 × 有效截面积 × 风量系数（0.9~1.0）；风口测点按网格法（≤0.2 m 间距）取均值。\n- 微压差对洁净/负压房间判定至关重要，分辨率须 ≤1 Pa。\n\n### 实操建议（具体参数与周期）\n- 风口风量：散流器/百叶按 GB 50243 网格布点，风速取算术均值；矩形风口测点划 9~16 格。\n- 过滤器压差：初阻 ~50~250 Pa、终阻 2 倍换；每周读表（可与 BA 比对）。\n- 房间压差：微压计接软管，开门闭窗稳定 1 min 读数；洁净区梯度 ≥5 Pa。\n- 周期：风量每年（或换季）复测，过滤器压差每周，微压差每日班前（关键区）。\n\n### 注意事项\n- 热线风速仪怕油雾/粉尘，厨房等环境改用叶轮式。\n- 皮托管测风管须对齐流向、插入深度至中心，动压开方算风速。\n- 软管弯折或积水致压差失真，须排净并保持水平。\n\n---"
      },
      {
        "id": "lib-5",
        "title": "烟气分析仪——锅炉/燃烧器燃烧效率诊断",
        "content": "## 5. 烟气分析仪——锅炉/燃烧器燃烧效率诊断\n**类别**：检测仪器 / 燃烧分析\n\n### 核心要点\n- 便携式烟气分析仪测 O₂、CO、NOx、CO₂、烟温、过量空气系数 λ，计算燃烧效率 η 与排烟热损失。\n- 理想：天然气 λ=1.1~1.2（O₂ 3%~5%）、烟气 CO <100 ppm（低氮要求 <50 ppm）、排烟温度 120~160℃。\n- 燃烧效率每低 1% 对应燃料浪费约 1%；CO 高提示不完全燃烧。\n\n### 实操建议（具体参数与周期）\n- 测点：烟道取样（插入 1/3 直径、避开积油），开机稳定 10~15 min 后读数。\n- 参数：O₂ 目标 3%~5%、CO <50~100 ppm、排烟温度 ≤160℃、λ 1.1~1.2；效率 η 应 >90%（冷凝炉 >95%）。\n- 调整：O₂ 过高（>6%）减小风门、过低（<2%）增大风门防缺氧；CO 突增查 burner/配风。\n- 周期：锅炉每季/换季做燃烧调试；年检由第三方。\n\n### 注意事项\n- 取样管须耐温（>300℃）且插到烟道中心，否则 O₂ 虚高。\n- 传感器（电化学）寿命 1~2 年须定期标定，过期读数漂移。\n- 测 CO 时须通风防中毒；燃气环境禁火花。\n\n---"
      },
      {
        "id": "lib-6",
        "title": "照度计与声级计——光环境与噪声治理实测",
        "content": "## 6. 照度计与声级计——光环境与噪声治理实测\n**类别**：检测仪器 / 照度噪声\n\n### 核心要点\n- 照度计（lux）测工作面光照，办公室标准 300~500 lx、机房 500 lx、走廊 50~100 lx；声级计（dB(A)）测设备/环境噪声，机房 ≤75 dB(A)、办公 ≤45~55 dB(A)。\n- 噪声来源：风机（叶片/涡流）、水泵（汽蚀/轴承）、风管（再生噪声）；须定位频谱（低频/高频）才能对症治理。\n\n### 实操建议（具体参数与周期）\n- 照度：距地 0.75 m 工作面、无遮挡，每区测 3~5 点取均值；低于标准 80% 增灯或换光源。\n- 噪声：设备 1 m 处测 A 计权，昼间机房 ≤75 dB(A)、夜间 ≤55；投诉点测背景与设备差值。\n- 频谱：用 1/3 倍频程找峰值（风机多在 250~1000 Hz、水泵结构传声 <125 Hz）。\n- 周期：噪声照度每年巡测，改造后复测。\n\n### 注意事项\n- 照度计须水平、余弦修正，避免阳光直射探头。\n- 噪声测背景本底须低于设备声 -10 dB(A) 以上才有意义，否则被掩盖。\n- 低频结构传声（<63 Hz）普通声级计难判，须结合振动仪。\n\n---"
      },
      {
        "id": "lib-7",
        "title": "温湿度记录仪与露点判定——防结露与档案",
        "content": "## 7. 温湿度记录仪与露点判定——防结露与档案\n**类别**：检测仪器 / 温湿记录\n\n### 核心要点\n- 数据记录仪（带时钟）连续记录温湿度，用于地下室、冷库、风管露点追踪与 SOP 留证；精度 ±0.3℃ / ±2%RH。\n- 结露临界：壁面温度 < 空气露点即凝水；露点由温度+相对湿度算（25℃/70%RH 露点约 19℃）。\n- 报警：湿度 >70%RH 或温度逼近露点预警。\n\n### 实操建议（具体参数与周期）\n- 布点：冷表面（水管保冷层、地下室墙）、新风入口、关键机房各 1~2 点；采样间隔 5~15 min。\n- 判定：记录露点曲线与壁温对比，差值 <2℃ 即防结露预警；保温层表面温度应高于露点 2~3℃。\n- 导出：月度导出做趋势，发现湿度爬升（>70%RH 持续）查渗漏或除湿。\n- 周期：记录仪电池 1~2 年换，每年校准。\n\n### 注意事项\n- 探头须远离送风口直射与热源，否则测非代表性湿度。\n- 露点计算须用仪器露点输出，手算易错。\n- 记录间隔过长（>30 min）会漏掉瞬态结露事件。\n\n---"
      },
      {
        "id": "lib-8",
        "title": "检漏仪——风管漏风率与制冷剂泄漏定位",
        "content": "## 8. 检漏仪——风管漏风率与制冷剂泄漏定位\n**类别**：检测仪器 / 检漏\n\n### 核心要点\n- 风管漏风：用风管漏风量测试仪（定压法/流量法）测漏风率，低压系统 ≤6%、中压 ≤4%、高压 ≤2%（GB 50243）。\n- 制冷剂检漏：电子卤素检漏仪（灵敏度 ≤5 g/yr）、红外检漏仪（≤1 g/yr）、超声波（<5 μm 泄漏异响）定位微漏。\n- 真空保压：系统检修后抽真空至 ≤500 Pa（表压），保压 24 h 压降 ≤1% 合格。\n\n### 实操建议（具体参数与周期）\n- 风管：分段封堵、风机加压至 500/1000 Pa，测漏风量算漏风率；超标须打胶或换法兰垫。\n- 制冷剂：沿焊口/阀门/轴封探扫，报警阈值设 5~10 g/yr；年泄漏率应 <5%（环保红线）。\n- 保压：R410A 系统保压 1.5 MPa、R134a 1.0 MPa，表压 24 h 降 <1%（温度补偿后为准）。\n- 周期：风管竣工必测；制冷剂半年巡检、每年计量核算。\n\n### 注意事项\n- 卤素检漏仪对 R32/R290 易燃冷媒须用防爆型，禁火花。\n- 保压压降须按温度修正（ΔP/T 关系），忽略温漂会误判。\n- 漏风率测前须关风阀/封堵风口，否则得虚假大值。\n\n---"
      },
      {
        "id": "lib-9",
        "title": "振动检测仪——风机/水泵动平衡与轴承诊断",
        "content": "## 9. 振动检测仪——风机/水泵动平衡与轴承诊断\n**类别**：检测仪器 / 振动诊断\n\n### 核心要点\n- 振动分析仪（加速度/速度传感器 + FFT）按 ISO 10816 评判：刚性基础速度有效值 4.5 mm/s（报警）、7.1 mm/s（停机）。\n- 故障频谱：不平衡→1×转频；不对中→2×转频；轴承损坏→高频冲击（BPFO/BPFI）；汽蚀→宽频噪声。\n- 动平衡：现场加配重把振动降到 2.8 mm/s 以下（良）。\n\n### 实操建议（具体参数与周期）\n- 测点：电机/泵/风机轴承座三个方向（径向×2、轴向），同点同方向比对趋势。\n- 参数：转速 1450/2900 rpm 对应 1×频 24/48 Hz；速度 RMS 目标 <2.8 mm/s（优）、<4.5（合格）。\n- 动平衡：去重/加重大小按相位计算，残余不平衡 < G6.3 级。\n- 周期：关键设备每月测、趋势建档；异常（>4.5）两周内复测并立项。\n\n### 注意事项\n- 传感器须磁吸或拧紧贴实，松动给假信号。\n- 仅凭总振值不够，须看频谱区分不平衡/不对中/轴承。\n- 高温（>120℃）表面须用耐高温传感器或短时测。\n\n---"
      },
      {
        "id": "lib-10",
        "title": "便携式电气测试仪——绝缘/接地/电能质量",
        "content": "## 10. 便携式电气测试仪——绝缘/接地/电能质量\n**类别**：检测仪器 / 电气测试\n\n### 核心要点\n- 绝缘电阻表（兆欧表 500/1000 V）测电机/电缆绝缘，低压电机 ≥0.5 MΩ、新设备 ≥1 MΩ；接地电阻仪测防雷/设备接地 ≤4 Ω（重复接地 ≤10 Ω）。\n- 电能质量分析仪测谐波（THD）、功率因数（cosφ）、三相不平衡；变频器谐波 THD 宜 <8%（国标限值）。\n- 钳形表测电流/漏电流，排查过载与接地故障。\n\n### 实操建议（具体参数与周期）\n- 绝缘：停机断电测电机 U-V-W 对地，<0.5 MΩ 烘干或检修；每年（梅雨季前后）必测。\n- 接地：接地极四极法测，电阻 ≤4 Ω；每年雷雨季前查。\n- 电能质量：变频器出线 THD <8%、cosφ >0.9；三相不平衡 <2%（电压）/ <10%（电流）。\n- 周期：绝缘/接地每年，电能质量大修或增容后测。\n\n### 注意事项\n- 测绝缘须放电后再拆线，电容性设备（电缆）残余电荷危险。\n- 兆欧表电压须匹配（低压设备用 500 V，勿用 1000 V 打坏绕组）。\n- 谐波测量须在变频器出线（非进线），进线侧已被滤波掩盖。\n\n---"
      }
    ]
  },
  {
    "date": "2026-08-05",
    "generatedAt": "2026-08-05T08:53:17+08:00",
    "issue": 18,
    "theme": "特殊建筑类型空调运维专项（数据中心/医院洁净/生物安全实验室/地下空间/商业厨房）",
    "cards": [
      {
        "id": "lib-1",
        "title": "数据中心精密空调显热比（SHR）与送回风参数",
        "content": "## 1. 数据中心精密空调显热比（SHR）与送回风参数\n**类别**：数据中心 / 精密空调\n\n### 核心要点\n- 数据中心负荷以显热为主（服务器散热几乎无湿负荷），显热比 SHR = 显热 ÷ 总热 通常 0.9~0.99；普通舒适空调 SHR 仅 0.6~0.7，直接用于机房会过度除湿、频繁加湿且耗能翻倍。\n- 精密空调（CRAC/CRAH）设计送风 18~22℃、回风 22~27℃（ASHRAE 推荐冷通道 18~27℃），显热冷量占比高、除湿量小。\n- 机房显热密度：单机柜 4~15 kW 常见，高密 20~40 kW；空调总冷量须 ≥ 显热负荷 × 1.1（含冗余）。\n\n### 实操建议（具体参数与周期）\n- 送风温度按冷通道 18~22℃ 设定；露点 5~15℃（相对湿度 40%~60%）；回风温差（ΔT）目标 10~15℃，偏低说明风量过大或冷量浪费。\n- 加湿：湿度 <40% 启动加湿、>60% 转除湿；电极/红外加湿耗电高，优先自然控制，年加湿耗电可占机房 10%~20%。\n- 巡检：每周记录送/回风温湿度、风机电流、蒸发/冷凝压力；每季度核对 SHR 与负荷匹配，避免\"大马拉小车\"。\n- 冗余：N+1 配置，单台故障其余机组扛满负荷；每月切换主备运行防闲置锈蚀。\n\n### 注意事项\n- 勿用普通家用/舒适空调代机房空调——SHR 不匹配致湿度失控、结露、耗能翻倍。\n- 送风过低（<18℃）冷通道易结露；过高（>27℃）服务器进风超温报警降频。\n- 显热负荷核算须含照明/UPS/变压器损耗（约占 IT 负荷 20%~30%），不可只算服务器。\n\n---"
      },
      {
        "id": "lib-2",
        "title": "数据中心冷/热通道封闭与地板送风气流组织",
        "content": "## 2. 数据中心冷/热通道封闭与地板送风气流组织\n**类别**：数据中心 / 气流组织\n\n### 核心要点\n- 冷通道封闭（CAC）或热通道封闭（HAC）可消除冷热风掺混，把送风 22℃ 提升到回风 35℃ 仍能换热，节能 15%~30%。\n- 架空地板静压箱：送风地板开孔率/风量须匹配机柜热密度；静压箱漏风（地板缝、线井）会短路送风。\n- 气流组织不良典型：机柜前后压差不足、局部热点（hot spot）>27℃、地板风口风速不均。\n\n### 实操建议（具体参数与周期）\n- 地板静压：开孔地板送风风速 1.5~3.0 m/s，静压箱表压 5~15 Pa；线井/孔洞用防火泥封堵减少漏风。\n- 封闭：冷通道顶部亚克力封板、两端推拉门，缝隙 ≤5 mm；通道内温度梯度 ≤3℃/m。\n- 热点治理：盲板补齐空 U 位（防热气回流）、加导流板/列间空调；局部热点先补盲板再扩冷量。\n- 季度：热成像扫描机柜进/出风，热点 >30℃ 立项整改；年度做风平衡测试。\n\n### 注意事项\n- 冷通道封闭后须保证消防气体能喷入（顶部封板带易碎/联动开启），勿因封闭阻断灭火。\n- 盲板缺失是常见问题，空闲 U 位不设盲板会导致 10%~30% 冷风短路回流。\n- 地板下线缆占静压箱截面 >50% 会严重阻碍送风，须理线或抬升地板高度。\n\n---"
      },
      {
        "id": "lib-3",
        "title": "医院洁净手术室温湿度与正负压梯度控制",
        "content": "## 3. 医院洁净手术室温湿度与正负压梯度控制\n**类别**：医院洁净 / 手术室\n\n### 核心要点\n- 手术室级别（GB 50333）：Ⅰ级（百级）特别洁净、Ⅱ级（千级）、Ⅲ级（万级）、Ⅳ级（十万级）；温度 21~25℃、相对湿度 30%~60%（骨科/关节置换宜 40%~60% 防静电与感染）。\n- 压差梯度：洁净区对非洁净区 +5~+10 Pa；相邻不同级别房间差 ≥5 Pa（高级别→低级别方向）；洁净走廊相对病房保持正压。\n- 换气次数：Ⅰ级手术区断面风速 0.20~0.25 m/s，周边区 6~10 次/h；Ⅱ~Ⅳ级 15~30 次/h。\n\n### 实操建议（具体参数与周期）\n- 压差：每天班前用微压计测压差，梯度偏离 >2 Pa 即调新风/排风阀；每周绘制压差分布图。\n- 温湿度：手术中温度波动 ≤±1℃、湿度 ≤±5%RH；术前 30 min 开机预热至设定。\n- 风量：每 6 月测风量/风速，Ⅰ级手术区风速 0.20~0.25 m/s 不足则调变频器；过滤器阻力达终阻力的 1.5~2 倍更换。\n- 自净：术后自净换气至浮游菌达标（通常 20~30 min），记录压差恢复时间。\n\n### 注意事项\n- 正负压方向不可反（污染区→洁净区逆流会带入菌尘），开门瞬间压差骤降须有缓冲间过渡。\n- 湿度 <30% 易产生静电、影响电刀；>60% 易霉变、菌尘附着，须双向控制。\n- 洁净手术室严禁作一般储藏/过道，非手术期也须维持正压与定风量运行。\n\n---"
      },
      {
        "id": "lib-4",
        "title": "洁净空调高效过滤器（HEPA）完整性检漏与更换",
        "content": "## 4. 洁净空调高效过滤器（HEPA）完整性检漏与更换\n**类别**：医院洁净 / 过滤器\n\n### 核心要点\n- 末端 HEPA（H13/H14，对 0.3 μm 效率 99.97%~99.995%）是洁净度最后屏障；检漏用 PAO/DOP 气溶胶法（上游浓度 10~20 μg/L，下游扫描泄漏率 ≤0.01%）。\n- 过滤器阻力：初阻力 ~200 Pa（H13 484×484×220），终阻力达 2 倍初阻（~400~450 Pa）或漏率超标即换。\n- HEPA 更换后须重新检漏 + 洁净度检测（静态/动态）方可投用。\n\n### 实操建议（具体参数与周期）\n- 检漏周期：每年 1 次（手术部、生物安全实验室必做）；新装/移位后必检。\n- 扫描：上游发尘，下游用光度计沿边框/滤料 2~3 cm 扫描，报警点（>0.01% 或 1 粒/L）标记修补或换。\n- 更换：终阻力 ≥450 Pa、或检漏超标、或使用时长 ≥3~5 年（按工况）更换；更换后做 PAO 复检。\n- 压差表：过滤器前后压差超初阻 1.5 倍预警、2 倍强制更换；每周读表。\n\n### 注意事项\n- 检漏 ≠ 效率测试，PAO 法只判完整性（有无漏点），不能替代出厂效率报告。\n- 拆旧 HEPA 须防护（可能是含菌/含毒滤芯），按医疗废物封装；生物安全区须原位消毒后拆。\n- 安装框架须刀边/密褶咬合无间隙，单靠压紧易侧漏。\n\n---"
      },
      {
        "id": "lib-5",
        "title": "生物安全实验室负压与定向气流控制",
        "content": "## 5. 生物安全实验室负压与定向气流控制\n**类别**：实验室 / 生物安全\n\n### 核心要点\n- 生物安全实验室（BSL-2/3）须保持负压（相对走廊 -10~-30 Pa），气流从清洁区→半污染区→污染区（核心区最负），杜绝污染外逸。\n- 定向气流：相邻房间压差 ≥5~10 Pa 梯度；核心区门口进风缝隙风速 ≥0.5 m/s 视为有效屏障。\n- 排风须高效过滤（H14）后排放，BSL-3 排风双 HEPA 串联。\n\n### 实操建议（具体参数与周期）\n- 压差：核心区 -20~-30 Pa、缓冲间 -10~-15 Pa、走廊 0；每日测并记录，偏差 >5 Pa 报警调阀。\n- 定向验证：每半年用发烟/示踪确认气流方向（从外向内进入核心区），每年第三方检测。\n- 排风：H14 过滤器每年 PAO 检漏；双 HEPA 一用一备，单台失效不停机可在线换。\n- 应急：负压丧失（断电/风机故障）立即撤人、联锁切断送风并声光报警；备 UPS ≥30 min。\n\n### 注意事项\n- 负压失效 = 生物外逸风险，属最高等级事件；不可带病运行，须联锁停机。\n- 开门会破坏瞬间压差梯度，须设缓冲间/互锁门（两门不可同时开）。\n- 排风 HEPA 更换属高危险废物操作，须原位消毒、专业人员、全套防护。\n\n---"
      },
      {
        "id": "lib-6",
        "title": "生物安全柜（BSC）与排风系统联动及面风速校验",
        "content": "## 6. 生物安全柜（BSC）与排风系统联动及面风速校验\n**类别**：实验室 / 生物安全柜\n\n### 核心要点\n- Ⅱ级 BSC 靠下沉洁净风 + 前窗吸入风速形成屏障，前窗操作口平均面风速 0.38~0.51 m/s（标准 0.4~0.5），偏低则保护失效、偏高则扰流。\n- BSC 排风须与实验室排风系统联锁：开机先启排风机建负压、关机后延时关；独立直排（不回风）或接专用排风立管。\n- 每年第三方检测：面风速、洁净度（尘埃/菌落）、泄漏（柜体加压法）。\n\n### 实操建议（具体参数与周期）\n- 校验：每 6~12 月用风速仪多点测前窗面风速（取均值 0.45±0.05 m/s），低于 0.38 调风机/查滤网。\n- 联锁：BSC 风机与房间排风机电气联锁，BSC 启→房间排风增频；BSC 停→延时 5~10 min 后排风降频。\n- 过滤器：BSC 内置 HEPA 初阻 ~250 Pa，终阻 2 倍换；每年检漏。\n- 使用：前窗须在安全高度（警示线）操作，物品不堵回风格栅，移液勿横扫破坏风幕。\n\n### 注意事项\n- 面风速过低（<0.38）是感染/污染高风险，不可用\"感觉有风\"判断，必须仪器测。\n- BSC 不得正对门窗/空调送风口（横向气流破坏风幕）；距送风口 ≥1 m。\n- 紫外灯仅表面消毒，对操作过程无菌无益，须定期测辐照强度（≥70 μW/cm²）否则更换。\n\n---"
      },
      {
        "id": "lib-7",
        "title": "地下空间（车库/管廊）通风除湿与防结露",
        "content": "## 7. 地下空间（车库/管廊）通风除湿与防结露\n**类别**：地下空间 / 通风除湿\n\n### 核心要点\n- 地下车库、管廊埋深浅、围护温度低，夏季高湿空气接触冷壁面易结露、霉变、电缆锈蚀；须通风换气 + 除湿双控。\n- 换气次数：车库 6 次/h（稀释 CO 兼换气）、管廊 2~4 次/h。\n- 结露判定：壁面温度 < 空气露点即凝水；地下空间露点常 18~22℃，壁面低于此值需除湿/保温。\n\n### 实操建议（具体参数与周期）\n- 通风：自然 + 机械，车库 CO >30 ppm 启动机械排风（见第 8 条）；梅雨/夏季每日强制通风 ≥2 次、每次 30 min。\n- 除湿：湿度 >70%RH 启除湿机，目标 ≤65%RH；壁面温度低处贴 20~30 mm 橡塑保温防结露。\n- 排水：集水坑液位报警、潜污泵自动启停（高水位启、低水位停，扬程余量 20%）。\n- 巡检：每月查壁面霉斑/水迹、管架锈蚀、除湿机冷凝水排放；年度测湿度分布。\n\n### 注意事项\n- 单纯通风在\"外界更湿\"的梅雨季无效甚至加重结露，须转除湿模式。\n- 电缆桥架、金属管架在 >70%RH 环境半年即锈，须涂防锈 + 除湿。\n- 管廊通风口须防倒灌（止回/防洪挡板），暴雨期密闭防淹。\n\n---"
      },
      {
        "id": "lib-8",
        "title": "地下车库 CO 浓度联动诱导通风与排烟",
        "content": "## 8. 地下车库 CO 浓度联动诱导通风与排烟\n**类别**：地下空间 / 通风与排烟\n\n### 核心要点\n- 车库 CO 来自尾气，卫生标准：1 h 平均 ≤30 mg/m³（约 24 ppm），8 h ≤10 mg/m³；浓度高损健康、且具爆燃风险（CO 爆炸下限 12.5%）。\n- 诱导通风（射流风机）替代传统风管，按 CO 联动启停，节能且布风均匀。\n- 排烟：车库设机械排烟（防烟分区 ≤2000 m²），火灾时排烟 + 补风（补风量 ≥排烟 50%）。\n\n### 实操建议（具体参数与周期）\n- CO 监测：每 400~500 m² 装 1 点 CO 探测器，报警值 30 ppm 启风机、20 ppm 停；数据上传 BA。\n- 诱导风机：按 CO 联动，单台覆盖 ~150~250 m²，诱导风速 8~12 m/s；每季度测转向/电流。\n- 排烟：每半年联动测试（信号→排烟阀开→风机启→补风开），排烟风机 280℃ 耐温 ≥30 min。\n- 周期：诱导风机轴承每 6 月润滑、叶轮每 12 月清灰；CO 探头每 6 月标定。\n\n### 注意事项\n- CO 探头须挂墙 1.5 m 高（呼吸带）、避开排风口涡流；车库顶 CO 易分层，不可只测顶部。\n- 排烟与平时通风系统宜独立或可靠切换，火灾时严禁误开送新风冲淡烟气。\n- 诱导风机长期停用易卡轴，每月点动 1 次防锈死。\n\n---"
      },
      {
        "id": "lib-9",
        "title": "商业厨房高热高湿环境空调与补风平衡",
        "content": "## 9. 商业厨房高热高湿环境空调与补风平衡\n**类别**：商业厨房 / 空调补风\n\n### 核心要点\n- 厨房灶台显热大（单炒灶 20~40 kW、蒸灶产蒸汽），夏季室内可达 35~45℃、相对湿度高；空调须\"降温 + 大量补风匹配排油烟\"，否则负压抽走冷量或正压串味。\n- 补风原则：补风量 = 排油烟量 - 自然渗透，通常补风取排风 80%~90%；补风不足→室内负压抽入邻室热脏空气，过大→正压串味到餐厅。\n- 厨房空调不宜用普通回风（油烟污染盘管），推荐新风直送 + 岗位送风（灶台局部送冷风）。\n\n### 实操建议（具体参数与周期）\n- 补风：排油烟罩按灶数配风量（每炒灶 ~2000~3000 m³/h），补风取 85%~90%；室内微正压 +2~+5 Pa 为宜（防串味又不抽冷）。\n- 降温：岗位送风 2~4 m/s 直吹操作区，送风 24~28℃；整体空调按 30~40 W/m² 估算（高于办公室）。\n- 防油：空调箱设 G4+F7 两级过滤、铝翅片表冷器易拆洗；每周冲翅片、每月换/洗滤网。\n- 巡检：每班查补风机、风阀开度、室内压差；换季清洗表冷器防油垢堵风。\n\n### 注意事项\n- 补风严重不足是厨房闷热主因，不能只加空调冷量，先补风平衡。\n- 厨房空调回风含油会很快糊死盘管，必须用新风/直流式，禁回风。\n- 燃气灶厨房补风不足会缺氧熄火/CO 升高，补风须含室外新风（非内循环）。\n\n---"
      },
      {
        "id": "lib-10",
        "title": "商业厨房油烟净化与排放达标运维",
        "content": "## 10. 商业厨房油烟净化与排放达标运维\n**类别**：商业厨房 / 油烟净化\n\n### 核心要点\n- 油烟排放标准（GB 18483）：油烟排放浓度 ≤2.0 mg/m³（小型）、大型更严；净化效率 ≥85%~95%。\n- 净化工艺：机械（网罩/运水）+ 静电（ESP，效率 90%+）+ 可选 UV/活性炭除味；ESP 须定期清洗（极板油污致打火、效率骤降）。\n- 风机在净化器后（净化器不耐正压），排放口远离补风/新风入口 ≥20 m 或高出 1.5 m。\n\n### 实操建议（具体参数与周期）\n- 清洗：ESP 极板每 1~3 月拆洗（重油烟 1 月、轻 3 月），碱水 60~80℃ 浸泡 20 min 后清水冲、晾干；运水烟罩每周换水、每 3 月清垢。\n- 监测：每季度测排放口油烟浓度（等速采样），>2.0 mg/m³ 即整改；净化器前后压差（>初阻 1.5 倍）提示堵塞。\n- 电气：ESP 高压 10~20 kV，绝缘子每 6 月擦、打火频繁查极板间距（变形则校正）；接地可靠。\n- 记录：清洗、检测、更换滤芯留台账，配合环保检查。\n\n### 注意事项\n- 长期不洗 ESP 极板油污积厚→打火引燃油垢（火灾高发），重油烟必须 1 月 1 洗。\n- 净化器装在前（风机在后）的顺序不可反，否则正压漏油、净化失效。\n- 排放口位置违规（贴近新风/居民窗）会被投诉，须按规范高度/距离设置。\n\n---\n\n## 本期小结\n\n| 序号 | 知识点 | 类别 |\n|------|--------|------|\n| 1 | 数据中心精密空调显热比（SHR）与送回风参数 | 数据中心 / 精密空调 |\n| 2 | 数据中心冷/热通道封闭与地板送风气流组织 | 数据中心 / 气流组织 |\n| 3 | 医院洁净手术室温湿度与正负压梯度控制 | 医院洁净 / 手术室 |\n| 4 | 洁净空调高效过滤器（HEPA）完整性检漏与更换 | 医院洁净 / 过滤器 |\n| 5 | 生物安全实验室负压与定向气流控制 | 实验室 / 生物安全 |\n| 6 | 生物安全柜（BSC）与排风系统联动及面风速校验 | 实验室 / 生物安全柜 |\n| 7 | 地下空间（车库/管廊）通风除湿与防结露 | 地下空间 / 通风除湿 |\n| 8 | 地下车库 CO 浓度联动诱导通风与排烟 | 地下空间 / 通风与排烟 |\n| 9 | 商业厨房高热高湿环境空调与补风平衡 | 商业厨房 / 空调补风 |\n| 10 | 商业厨房油烟净化与排放达标运维 | 商业厨房 / 油烟净化 |\n\n> **下一期预告（第 19 期）**：暖通运维检测仪器与现场实测工具专项——红外热像仪（电气/风管漏热）、超声波流量计（水流量）、粒子计数器（洁净度）、风速风压仪（风量/压差）、烟气分析仪（燃烧效率）、照度与噪声仪实操要点。"
      }
    ]
  },
  {
    "date": "2026-08-04",
    "generatedAt": "2026-08-04T08:50:08+08:00",
    "issue": 17,
    "theme": "制冷剂全生命周期管理与环保合规专项",
    "cards": [
      {
        "id": "lib-1",
        "title": "制冷剂环保合规与 GWP 管控（HFC 削减与配额）",
        "content": "## 1. 制冷剂环保合规与 GWP 管控（HFC 削减与配额）\n**类别**：制冷剂 / 环保合规\n\n### 核心要点\n- 暖通制冷常用工质 GWP（全球变暖潜值，以 CO₂=1 计）差异巨大：R134a≈1430、R410A≈2088、R407C≈1774、R22（HCFC，已淘汰）≈1810、R32≈675、R290（丙烷）≈3、CO₂≈1、R1234yf≈4、R1234ze≈6。\n- 我国 HFC 削减方案（对标基加利修正案）对 HFC 实行生产/使用配额管理，新建与改造项目应优先选用低 GWP 工质。\n- 含 HFC 设备的\"充注量当量\"CO₂e = 充注质量(kg) × GWP 决定监管等级：>40 tCO₂e（约 R410A 19 kg、R134a 28 kg）须装固定式泄漏检测；>300 tCO₂e 须有泄漏恢复计划与日志。\n- 年度泄漏率合规红线：固定式制冷设备年泄漏率应 <5%（欧盟 F-gas 基准，国内大型公建宜对标控制）；>5% 须 1 月内修复并上报。\n\n### 实操建议（具体参数与周期）\n- 建立制冷剂台账（见第 10 条），逐台机组标注工质类型、额定充注量、GWP、CO₂e 当量、投运日期。\n- 改造选型：新建冷水机组优先 R32（风冷模块）/R1234ze/R513A 等低 GWP 替代；既有 R22 设备禁止直接以 R407C/R410A 顶替（压力/油不兼容），须整体换型或按制冷剂转换方案。\n- 阈值执行：充注当量 >40 tCO₂e 的机组，投运前完成固定式检漏系统安装（报警点 1000 ppm / 平均 10 min）。\n- 合规核查：每年 1 次第三方制冷剂审计，泄漏率、回收量、补充量对账；监管检查前 30 日完成台账整理。\n\n### 注意事项\n- GWP 与 ODP（臭氧消耗潜值）是两个维度：选代品须既不破坏臭氧又低 GWP，勿\"为降 GWP 引入可燃/高压风险\"而忽视安全（见第 7 条）。\n- 配额工质只能在合规渠道采购并留存流转凭证，私购、混用、倾倒均属违规。\n- 任何\"为达标而放空旧冷媒\"属于违法排放，必须回收（见第 4、10 条）。"
      },
      {
        "id": "lib-2",
        "title": "制冷剂泄漏检测技术选型与在线监测",
        "content": "## 2. 制冷剂泄漏检测技术选型与在线监测\n**类别**：制冷剂 / 泄漏检测\n\n### 核心要点\n- 常用检漏技术：①卤素（燃烧式/半导体）灵敏度 5~1000 ppm，便宜但易中毒、寿命短；②红外（NDIR）0~1000 ppm、抗中毒、可在线，适合固定式；③超声检测阀门/接头瞬时泄漏（50 dB 以上可辨），不挑气体；④氦质谱用于出厂/大修保压，灵敏度 1×10⁻⁶ mbar·L/s。\n- 固定式检漏系统（针对 >40 tCO₂e 设备）：多点红外探头布于机组底部/接水盘/阀门区（冷媒比空气重、下沉聚集），控制器按 10 min 滑动平均判报警。\n- 在线监测可把\"事后补氟\"转为\"泄漏即报警\"，避免年泄漏率突破 5% 红线，且缺氟 10% 时机组能耗升 5%~10%。\n\n### 实操建议（具体参数与周期）\n- 固定式：探头布点间距 ≤5 m，安装高度距地 0.1~0.3 m（贴地），报警阈值 1000 ppm（CO₂e 折算后对应工质浓度），联动 BA 弹窗+声光。\n- 便携式：每季度对机组全面巡检 1 次（红外/卤素），重点接头、阀门杆、视镜、法兰；大修后必做保压检漏。\n- 标定：红外探头每 12 月用标准气标定 1 次（漂移 >10% 更换）；半导体探头每 6 月。\n- 阈值动作：报警 1000 ppm 立即现场复核；确认泄漏 24 h 内安排堵漏，修复后复测空白。\n\n### 注意事项\n- 红外探头怕油气/高湿，机房须保持通风、避免正对喷淋/油烟；半导体探头在含卤素环境会\"中毒\"永久失效，禁在刚充注/大量泄漏现场久留。\n- 超声检测需安静环境，机组运行噪声 >70 dB 时灵敏度下降，宜停机或近距贴测。\n- 检漏报警不等于已定位漏点，仍须用皂水/荧光法精确定位（见第 9 条）。"
      },
      {
        "id": "lib-3",
        "title": "年泄漏率核算与合规红线管理",
        "content": "## 3. 年泄漏率核算与合规红线管理\n**类别**：制冷剂 / 合规核算\n\n### 核心要点\n- 年泄漏率 =（年度补充冷媒量 ÷ 年度初始充注量）× 100%，是环保合规与运维质量的核心 KPI。\n- 补充量 = 年内历次加注之和；初始充注量以额定铭牌或上次大修后称量记录为准。例：机组额定 200 kg R134a，年补 8 kg → 泄漏率 4%（临界合规）；补 12 kg → 6%（超标）。\n- 泄漏率与能耗正相关：蒸发温度每因缺氟降 1℃，主机能耗升约 2%~3%；持续 >5% 既违法又费电。\n\n### 实操建议（具体参数与周期）\n- 每月登记：机组运行小时、补氟量（精确到 0.1 kg）、补氟原因；季度汇总计算滚动年泄漏率。\n- 红线管理：泄漏率 3%~5% 黄牌（加密巡检至每月）、>5% 红牌（1 月内修复并报备）。\n- 监管分级：充注当量 >40 tCO₂e 设备每半年、>300 tCO₂e 每季度由有资质单位检漏并出报告。\n- 目标值：运维优良机组年泄漏率 <2%（螺杆/离心机密封好），风冷模块 >3% 需排查。\n\n### 注意事项\n- 补氟量统计须区分\"调试/大修正常充注\"与\"泄漏补充\"，否则泄漏率虚高；大修后应重置基准充注量。\n- 仅按\"补氟次数\"判断不可靠，必须按质量记账（称重法）。\n- 泄漏率超标机组优先排查蒸发器/冷凝器盘管微漏（占慢性泄漏 60% 以上），而非频繁加注掩盖。"
      },
      {
        "id": "lib-4",
        "title": "冷媒回收、再利用与报废处置（回收机操作与纯度判定）",
        "content": "## 4. 冷媒回收、再利用与报废处置（回收机操作与纯度判定）\n**类别**：制冷剂 / 回收再利用\n\n### 核心要点\n- 任何检修/报废前必须回收冷媒，禁止向大气排放（违法且高 GWP）。\n- 回收分三级：①直接回用（纯度高、同系统）；②再生（脱水脱油后回用）；③报废（送有资质单位处理）。\n- 回收质量判定关键指标：水分 ≤60 ppm（新冷媒要求，回收油/水须分离）、酸值 ≤0.1 mgKOH/g、杂质/油含量低；不达标不得回用。\n\n### 实操建议（具体参数与周期）\n- 回收流程：机组抽至表压 ≤0.05 MPa → 接回收机（带油分离+过滤+储罐）→ 慢抽至真空 ≤500 Pa（5 mbar）不破坏系统（破坏性抽空仅在报废时）；回收速率 0.5~2 kg/min。\n- 回收后：用视油镜/水分试纸快速判油水；怀疑污染送实验室测水分/酸值，纯度 ≥99% 可同系统回用，否则再生。\n- 储罐管理：回收瓶充装系数 ≤0.8（留气相膨胀空间），标志工质/日期/来源；满瓶 30 日内转运。\n- 周期：每次大修/换压缩机/报废必回收；年度核查回收瓶台账。\n\n### 注意事项\n- 回收机须专用（不同工质分开设备或彻底吹扫），混用会导致交叉污染整批报废。\n- 含水/酸超标的回收冷媒回用会腐蚀电机、水解润滑油，酿成更大故障，宁废勿用。\n- 报废处置须交持证单位并索取转移联单，留存 3 年备查。"
      },
      {
        "id": "lib-5",
        "title": "非共沸/近共沸混合制冷剂充注与组分偏移控制（R407C / R410A）",
        "content": "## 5. 非共沸/近共沸混合制冷剂充注与组分偏移控制（R407C / R410A）\n**类别**：制冷剂 / 充注工艺\n\n### 核心要点\n- R407C、R410A 等为混合工质，R407C 是非共沸（zeotropic），汽化时组分随温度分离（温度滑移约 7℃），R410A 近共沸但仍有轻微分离。\n- 关键禁忌：混合制冷剂必须\"液相充注\"，禁止气态（正接钢瓶）充注——气相组分与原液不同，直接充入会导致系统内组分偏移、性能与压力异常。\n- 组分偏移表现：蒸发压力/过热度与设计偏差大、制冷量下降、压缩机排气温度异常；单凭压力无法判断，需结合过热度/过冷度与称重。\n\n### 实操建议（具体参数与周期）\n- 充注操作：钢瓶倒置（液相出口朝下）或用液管/底部阀接液，开阀前排连接管空气；少量多次（每次 ≤额定 10%）后运行 15 min 再测过热度。\n- 补充原则：系统正常泄漏后补充必须同牌号、液相补入；严禁不同牌号混加（如 R407C 与 R410A 互代）。\n- 过热度目标：蒸发器出口 5~8℃；过冷度 3~5℃；偏离 >3℃ 查充注量/节流。\n- 校验：大修后称重法复核总充注量（精度 ±0.5%），与设计铭牌比对。\n\n### 注意事项\n- 钢瓶禁止\"正接充气相\"的误区：部分运维误以为\"开机充气相更稳\"，对混合工质恰恰错误，必须液相。\n- 组分偏移严重（长期微漏反复补单组分）时须整系统回收重充标准液，否则越补越偏。\n- R410A 工作压力比 R22 高约 50%~60%，误用 R22 压力表/阀件会爆裂，工装须匹配。"
      },
      {
        "id": "lib-6",
        "title": "油分离器与油平衡维护（螺杆/离心机油系统）",
        "content": "## 6. 油分离器与油平衡维护（螺杆/离心机油系统）\n**类别**：冷水机组 / 润滑油系统\n\n### 核心要点\n- 螺杆机、离心机靠润滑油密封、润滑、冷却与能量调节；油分离不彻底→\"奔油\"（油随冷媒入系统堵塞换热器）；油位/油压差异常→压缩机保护停机。\n- 油分离器将排气中油滴分离回压缩机（分离效率 >99.5%），回油不畅是螺杆机常见故障源。\n- 油质劣化（酸化、含水、金属屑）直接损伤轴承与转子，须定期监测。\n\n### 实操建议（具体参数与周期）\n- 运行参数：油压差 ≥0.15 MPa（1.5 bar，低于触发压差保护）；油温 45~65℃（加热带维持，防启机带液）；油位视油镜 1/2~2/3。\n- 油质检测：每 6 月取样测酸值（≤0.1 mgKOH/g）、水分（≤50 ppm）、金属（Fe/Cu 含量趋势）；超标换油。\n- 回油检查：每月观察回油视镜流动、油分下端温度（堵则温升）；奔油时提高油温/查回油电磁阀。\n- 换油：螺杆机按 8000~12000 运行小时或酸值超标换油；离心机按油化验结果。\n\n### 注意事项\n- 不同工质对应不同润滑油（R134a/R410A 用 POE 酯油，R22 用矿物油，R290/R600a 用专用油），混油会絮凝失效，换工质必换油。\n- 油温过低（<40℃）启机会液击；油加热器须在停机即投，禁止冷启。\n- 油分滤芯堵塞使排气压力升、油耗增，压差 >0.1 MPa 更换。"
      },
      {
        "id": "lib-7",
        "title": "低 GWP 替代制冷剂改造与兼容性（R32 / R290 / CO₂ / R1234 系列）",
        "content": "## 7. 低 GWP 替代制冷剂改造与兼容性（R32 / R290 / CO₂ / R1234 系列）\n**类别**：制冷剂 / 低GWP替代\n\n### 核心要点\n- 低 GWP 替代是合规与降碳主方向：R32（GWP 675，微可燃 A2L）、R290（丙烷，GWP 3，可燃 A3）、CO₂/R744（GWP 1，跨临界高压）、R1234yf/ze（GWP<7，A2L）。\n- 兼容性风险：R32 系统工作压力比 R410A 高 8%~10%，旧 R410A 阀件/管路（耐压多按 4.15 MPa）须换高压型（≥5.0 MPa）；润滑油由 POE 改 PVE 或专用油。\n- R290 可燃（A3），充注量受严格限制（房间空调器通常 ≤1.5 kg 或按房间体积限），机房须防爆电气+强通风；CO₂ 跨临界高压侧可达 90~110 bar，须专用厚壁管路与阀件。\n\n### 实操建议（具体参数与周期）\n- 改造评估：先比对运行压力包络、材料相容性（密封圈由 NBR 换 FKM/EPDM）、电气防爆等级，出具改造方案而非\"直接代换\"。\n- R32 改造：换高压阀件/软管（爆破压力 ≥ 工作压力 3 倍）、换 PVE 油、抽真空 ≤500 Pa 保压 24 h。\n- R290 设备：机房可燃气体探测器（报警 10% LEL）、通风 ≥12 次/h、禁用非防爆检修工具；充注量按铭牌且禁止超。\n- CO₂ 系统：高压侧保压试验 130~150 bar、安全阀整定 110~120 bar；每日记录高低压。\n\n### 注意事项\n- A2L/A3 可燃工质严禁在密闭空间大量泄漏环境动火/产生火花；检漏优先非电火法。\n- 不可把 R32 当作\"安全低压\"工质，其高压与微燃双重属性要求规范作业。\n- 替代改造必须由有资质单位实施并重新做型式/安全验证，运维不得擅自改工质。"
      },
      {
        "id": "lib-8",
        "title": "制冷剂充注量核算与缺氟诊断（称重法/运行参数法）",
        "content": "## 8. 制冷剂充注量核算与缺氟诊断（称重法/运行参数法）\n**类别**：制冷剂 / 充注与诊断\n\n### 核心要点\n- 充注量偏差 ±5% 即影响性能：不足→蒸发温度低、过热度大、制冷量降、压缩机过热；过量→冷凝压力高、过冷度大、液击风险、能耗升。\n- 两种判定法：①称重法（最准，精度 ±0.5%）——按铭牌/计算充注；②运行参数法——蒸发压力/过热度/过冷度/视液镜气泡综合判断。\n- 缺氟典型现象：蒸发器结霜不均（前半段霜、后段干）、吸气管结露少、过热度 >10℃、液镜持续气泡。\n\n### 实操建议（具体参数与周期）\n- 额定充注：以铭牌或\"按管路+换热器容积计算\"为准（每米液管 Φ9.52 约 0.05 kg、Φ12.7 约 0.1 kg 估算）；大修后必称重记录基准。\n- 运行判据：过热度 5~8℃、过冷度 3~5℃ 为正常；过热度 >10℃ 且液镜有气泡→缺氟；过冷度 >8℃ 且高压偏高→过量。\n- 充注时机：在额定工况（冷凝 40℃/蒸发 5℃ 附近）、风机全速、负荷 70%~100% 时微调。\n- 复称：每 6 月或补氟后称重核对，偏差 >5% 排查泄漏（见第 2、3、9 条）。\n\n### 注意事项\n- 严禁\"凭手感/看结霜\"估充注，液管存液、环境温度都会误导；必须称重或参数法。\n- 环境温度低时（冬季）不宜大调充注，参数法需归一化到设计工况。\n- 加注前必须排尽连接管空气（否则混空气致压力异常、氧化），抽真空 ≤500 Pa 再充。"
      },
      {
        "id": "lib-9",
        "title": "现场检漏方法与常见泄漏点治理",
        "content": "## 9. 现场检漏方法与常见泄漏点治理\n**类别**：制冷剂 / 现场检漏\n\n### 核心要点\n- 检漏分级：粗检（皂水/气泡法，微漏 0.3~0.5 MPa 可见）、精检（电子卤素/红外，5~1000 ppm）、保压（氮气压 1.0~1.5 MPa 保 24~48 h，压降 ≤1% 合格）、荧光/氦质谱（疑难漏点）。\n- 常见泄漏点（占比）：焊接/钎接接头（40%）、阀门杆与阀帽（20%）、法兰与视镜密封（15%）、冷凝/蒸发盘管弯头腐蚀（15%）、其他（10%）。\n- 慢性微漏是年泄漏率超 5% 主因，需\"保压+巡检\"双控。\n\n### 实操建议（具体参数与周期）\n- 皂水检漏：系统充氮 0.3~0.5 MPa，刷皂液于接头/阀门，气泡即漏；适合外漏可见点。\n- 保压试验：抽真空 ≤500 Pa 后充干燥氮气至 1.0~1.5 MPa（R410A 系统按 2.5~3.0 MPa 设计压力比例），保压 24 h（大修 48 h），压降 <1% 且无不升为合格。\n- 电子精检：对机组底部、阀门、盘管逐点扫描，灵敏度设 10~50 ppm，报警即标记。\n- 周期：投运/大修后必保压；每季度电子巡检；盘管腐蚀点每年红外/涡流抽检。\n\n### 注意事项\n- 保压必须用干燥氮气，严禁用氧气/压缩空气（燃爆/含水），且保压后须泄至常压再抽真空。\n- 阀门杆漏多为阀帽未紧或 O 形圈老化，先紧帽再换圈，勿直接焊死（影响检修）。\n- 盘管微漏可用\"分段保压+荧光\"定位，整组更换仅在多处漏时；单点漏可补焊（铜管）或换管。"
      },
      {
        "id": "lib-10",
        "title": "退役设备制冷剂回收处置与碳核算台账",
        "content": "## 10. 退役设备制冷剂回收处置与碳核算台账\n**类别**：制冷剂 / 处置与碳核算\n\n### 核心要点\n- 设备报废/拆除前必须\"先回收后处置\"，制冷剂残余量与处置方式纳入碳核算与环保合规。\n- 碳核算：CO₂e（吨）= 冷媒质量(kg) × GWP ÷ 1000；台账须含充注、补充、回收、再生、报废处置全链条数据，是年排放报告依据。\n- 破坏性抽空：报废机组抽至真空 ≤500 Pa 并保压，确认无残余冷媒后方可切割/回收金属，防止拆解时突发释放。\n\n### 实操建议（具体参数与周期）\n- 报废流程：停运→回收机抽空（残余 ≤ 标准残留）→ 真空保压 24 h 确认 → 破坏性戳孔/切割 → 金属回收。\n- 台账字段：设备编号、工质、额定充注、历年补充、本年回收量、再生/报废量、处置单位、日期、CO₂e 当量；每月更新、年审。\n- 碳核算：年度制冷剂 CO₂e 排放 =（补充+泄漏损失）质量×GWP；回收量作为减排项抵扣，目标年排放降 10%~20%。\n- 凭证：回收/处置转移联单留存 ≥3 年，配合环保审计。\n\n### 注意事项\n- 未回收即切割属违法排放，且高压/可燃工质（R290/CO₂）有爆炸风险，必须专业处置。\n- 台账数据须与实际称量一致，造假等同违规；自动称重+影像留证更可靠。\n- 碳核算中\"回收减免\"需有回收凭证支撑，口头记录不被监管认可。\n\n---\n\n## 本期小结\n\n| 序号 | 知识点 | 类别 |\n|------|--------|------|\n| 1 | 制冷剂环保合规与 GWP 管控（HFC 削减与配额） | 制冷剂 / 环保合规 |\n| 2 | 制冷剂泄漏检测技术选型与在线监测 | 制冷剂 / 泄漏检测 |\n| 3 | 年泄漏率核算与合规红线管理 | 制冷剂 / 合规核算 |\n| 4 | 冷媒回收、再利用与报废处置 | 制冷剂 / 回收再利用 |\n| 5 | 非共沸/近共沸混合制冷剂充注与组分偏移控制 | 制冷剂 / 充注工艺 |\n| 6 | 油分离器与油平衡维护（螺杆/离心机油系统） | 冷水机组 / 润滑油系统 |\n| 7 | 低 GWP 替代制冷剂改造与兼容性 | 制冷剂 / 低GWP替代 |\n| 8 | 制冷剂充注量核算与缺氟诊断 | 制冷剂 / 充注与诊断 |\n| 9 | 现场检漏方法与常见泄漏点治理 | 制冷剂 / 现场检漏 |\n| 10 | 退役设备制冷剂回收处置与碳核算台账 | 制冷剂 / 处置与碳核算 |\n\n> **下一期预告（第 18 期）**：特殊建筑类型空调运维专项——数据中心精密空调与显热比、医院洁净手术室温湿度与压差梯度、实验室负压与生物安全柜、地下空间通风与除湿、商业厨房高热高湿与油烟净化。"
      }
    ]
  },
  {
    "date": "2026-08-03",
    "generatedAt": "2026-08-03T08:56:19+08:00",
    "issue": 16,
    "theme": "智能群控与气候自适应运行专项",
    "cards": [
      {
        "id": "lib-1",
        "title": "冷水机房负荷预测群控与气候自适应出水温度重置",
        "content": "## 1. 冷水机房负荷预测群控与气候自适应出水温度重置\n\n**类别**：自控系统（BA/DDC）\n\n### 核心要点\n- 负荷预测群控以\"室外湿球温度 + 历史同期负荷曲线 +  occupancy 排班\"为前馈输入，在供冷需求到来前 30~60 min 预启机组，避免冷水温度阶跃与室温超调。\n- 气候自适应出水温度重置：以室外湿球为基准，湿球每升 1℃，冷冻水供水温度可上调 0.5~0.8℃（上限 12℃、下限 5℃）；供水温度每升 1℃（负荷率 >60% 时）主机能耗约降 2%~3%。\n- 群控优先级：先定最优出水温度 → 再定运行台数 → 最后定单机能效最佳负荷率（离心机 70%~90%、螺杆机 60%~85%）。\n\n### 实操建议（具体参数与周期）\n- 每日 08:00 前由 BA 加载当日气象预报（湿球、干球、相对湿度）与排班表，生成本日出水温度重置曲线，写入 DDC 设定点（分辨率 0.5℃）。\n- 湿球–供水温度映射表：湿球 18℃→供水 7℃；24℃→9℃；28℃→10.5℃；≥30℃→12℃（封顶）。\n- 预测模型每周一 09:00 用前 7 日实际负荷回测一次，预测偏差 >15% 时重标定系数。\n- 同型号机组累计运行小时数差控制 ≤50 h，每 500 运行小时轮换主备。\n\n### 注意事项\n- 供水温度上限不得超过 12℃，否则 AHU 除湿能力骤降、室内 RH 超标；高湿地区（RH>70%）湿球高时仍应维持 7~8℃。\n- 预启动前必须确认冷却塔、冷却水泵、冷冻水泵联锁到位，禁止\"先开主机后开泵\"。\n- 负荷预测不得替代冷水温度低限保护（5℃）与高限保护（12℃），DDC 须保留硬保护回路。\n\n---"
      },
      {
        "id": "lib-2",
        "title": "冷却塔风水联动（湿球跟踪）风机节能优化",
        "content": "## 2. 冷却塔风水联动（湿球跟踪）风机节能优化\n\n**类别**：冷却塔\n\n### 核心要点\n- 风水联动以\"逼近度 = 出水温度 − 湿球温度\"为目标，出水温度固定（如 32℃）时通过调节风机转速使出水尽量逼近湿球；逼近度越小风机耗电越高，存在最优解。\n- 冷却塔风机耗电占制冷系统 10%~15%，出水温度每升 1℃（允许范围内）风机电耗可降 8%~12%。\n- 湿球跟踪：湿球每降 1℃，同出水温度下风机可降速约 5%~8%（变频），或直接停半台。\n\n### 实操建议（具体参数与周期）\n- 目标逼近度设定：常规制冷 3~5℃；过渡季可放宽到 6~8℃ 进一步省电（例：湿球 25℃→出水目标 28~30℃）。\n- 风机变频下限 ≥30% 额定频率（防失速/喘振），上限 50 Hz；转速低于下限时切双速/工频或间歇运行，启停周期 ≥10 min 防频繁启停。\n- 每日记录湿球、进出水温度、风机频率，计算实时逼近度；湿球骤降（雷雨/夜间）自动降频触发条件：湿球下降 ≥2℃ 且持续 15 min。\n- 每季清洗填料、检查布水均匀度（布水不均使逼近度变大 1~2℃），周期：每季度 1 次。\n\n### 注意事项\n- 出水温度不得低于主机要求下限（一般 30~32℃，磁悬浮机组可到 28℃）；过低会触发主机冷凝压力低保护停机。\n- 湿球传感器须置于通风无喷淋直淋处，每月校准 1 次（与湿球计比对 ±0.5℃ 内）。\n- 冬季防冻：湿球 <5℃ 或出水 <10℃ 时投入防冻措施，风机严禁在结冰工况高速运行。\n\n---"
      },
      {
        "id": "lib-3",
        "title": "供暖气候补偿调节（室外温度-供水温度曲线整定）",
        "content": "## 3. 供暖气候补偿调节（室外温度-供水温度曲线整定）\n\n**类别**：供暖系统\n\n### 核心要点\n- 气候补偿根据室外温度自动调节二级网供水温度，室外越冷供水越高，维持室内 18~22℃ 恒定，避免\"天暖还供高温水\"造成过热与能耗浪费。\n- 供水温度–室外温度呈线性（或分段线性）曲线，斜率由建筑热指标决定；典型办公建筑：室外 +5℃→供水 45℃，−5℃→55℃，−15℃→65℃。\n- 以质调节（调温不调量）为主，辅以量调节（变频泵）降低循环泵电耗。\n\n### 实操建议（具体参数与周期）\n- 整定曲线：以设计工况为锚点，斜率 K=(t_s,d−t_s,min)/(t_w,d−t_w,balance)；t_w,balance 取 5℃（室温起调点），t_s,min 取 35~40℃。\n- 设定点更新：供暖季每日 06:00 / 18:00 两次按当日室外预报刷新；±3℃ 波动设 1℃ 死区防频繁调节。\n- 供水温度上限 75℃（钢制散热器）/85℃（地暖混水前一次网），下限 35℃；混水换热站二次网地暖供水 ≤50℃、散热器 ≤65℃。\n- 每月用室温记录仪抽测 3 个代表性房间，室温偏离 20±2℃ 时回校曲线斜率，周期：每月 1 次。\n\n### 注意事项\n- 气候补偿不能替代室内温控阀，二者配合方可避免\"上热下冷\"垂直失调（用户侧仍需温控阀/平衡阀）。\n- 严寒期（室外 <−10℃）不宜为省能过度降供水温度，防止末端散热量不足、墙体蓄热损失。\n- 曲线整定须基于二次侧室内实际室温反馈闭环，勿仅用室外温度开环控制（建筑蓄热使响应滞后 2~4 h）。\n\n---"
      },
      {
        "id": "lib-4",
        "title": "冷冻站 COP 实时寻优（全局能效最优台数与水温）",
        "content": "## 4. 冷冻站 COP 实时寻优（全局能效最优台数与水温）\n\n**类别**：节能运行\n\n### 核心要点\n- 冷冻站总能耗 = 主机 + 冷冻泵 + 冷却泵 + 冷却塔 + 末端，全局最优 ≠ 单机能效最优；寻优目标是系统 SCOP（系统制冷能效比）。\n- 台数寻优以\"单位冷量系统能耗\"为指标，在 25%/50%/75%/100% 负荷率下实测各组合能耗，建立能耗–负荷率曲面，实时选最小能耗组合。\n- 水温寻优在主机允许区间（供水 5~12℃）联动冷却塔逼近度，寻找系统 SCOP 最大点。\n\n### 实操建议（具体参数与周期）\n- 每月（或换季）做一次台数能耗基线测试：固定水温 7℃，逐台加机记录系统功率，得到各台数最优负荷率窗口（如 2 台最优 55%~90%、3 台最优 40%~75%）。\n- 实时寻优周期：DDC 每 5 min 重新评估未来 15 min 负荷率预测，提前切换台数，切换间隔锁定 ≥10 min。\n- 目标：系统 SCOP ≥4.5（常规离心+冷却塔）、≥5.0（磁悬浮+免费冷却）；低于 3.5 触发诊断告警。\n- 冷却塔出水每升 1℃（≤32℃）主机能耗降约 2%~3%，但泵/塔能耗升；寻优须平衡，避免\"为降主机电而狂开塔扇\"。\n\n### 注意事项\n- 寻优切换须设最小运行/停机间隔，禁止 10 min 内频繁加减机（启动冲击电流大、油压差未建立易损机）。\n- 基线与实测须在同一室外湿球下比对，湿球变化 >3℃ 时旧基线失效，需重测。\n- 保留手动超驰（手动锁定台数）接口，遇工艺特殊需求可强制。\n\n---"
      },
      {
        "id": "lib-5",
        "title": "多联机（VRF）集中管理与群控调度",
        "content": "## 5. 多联机（VRF）集中管理与群控调度\n\n**类别**：空调末端（多联机）\n\n### 核心要点\n- VRF 集中管理（CMS）通过网关汇总所有室内机状态、能耗、故障码，实现按区域/按时段集中启停与温度策略下发。\n- 群控调度按 occupancy 日程（办公 08:00–18:00、会议预留 30 min 预冷）统一下发模式，避免分散手动导致\"人走机开\"。\n- 地址冲突是 VRF 联网常见故障：同一总线下两台室内机地址相同会导致通信瘫痪。\n\n### 实操建议（具体参数与周期）\n- 地址规划：室外机为主站（地址 00），室内机 01–63 唯一；新增设备先拨码后上电，用 CMS 扫描确认无重复（冲突时 CMS 报\"通信异常 E6/E7\"）。\n- 策略下发：工作日前一天 22:00 预置次日各区域模式（办公区制冷 26℃、会议室预冷 24℃），节假日前统一切\"通风/关机\"。\n- 轮换运行：同一区域多台内机按累计运行小时轮换主用（差值 ≤20 h），延长电子膨胀阀与电机寿命。\n- 能耗采集：CMS 每 15 min 记录各区域用电量，月报比对各区域 kWh/㎡，异常区域（>均值 30%）排查漏风/脏堵。\n\n### 注意事项\n- VRF 通信线（屏蔽双绞线）须独立桥架，与动力线间距 ≥30 cm，否则强电干扰致通信中断。\n- 集中关机不等于断电，长期停用（>7 天）应断开外机总闸并每月上电 1 次防电容老化。\n- 冬季制热除霜时内机停吹属正常，群控不得误判\"内机故障\"而频繁复位。\n\n---"
      },
      {
        "id": "lib-6",
        "title": "建筑能耗分项计量与异常诊断",
        "content": "## 6. 建筑能耗分项计量与异常诊断\n\n**类别**：节能运行 / 自控\n\n### 核心要点\n- 分项计量（空调冷源、空调末端、新风、照明、动力等）是节能诊断基础，无计量则无法定位\"能耗黑洞\"。\n- 对标以\"单位面积冷量能耗 kWh/㎡·a\"或\"制冷机能效 EER\"对标同类建筑（办公 80~120 kWh/㎡·a 为合理区间）。\n- 异常诊断用\"同期比 + 负荷率相关比\"识别偷跑设备、阀门内漏、设定值漂移。\n\n### 实操建议（具体参数与周期）\n- 计量点位：冷源侧装冷量表（超声波，精度 ≤±2%），各 AHU/水泵回路装分项电能表（0.5S 级），数据接入 BA 存 1 min 粒度、保留 ≥13 月。\n- 日异常规则：①某回路电量同比昨日同时段 >20% 且无负荷变化 → 疑似阀门内漏/设备偷跑；②冷量/电量比（系统 SCOP）环比下降 >10% → 主机或塔效率衰减。\n- 每周一生成分项能耗周报，按区域排序 TOP3 高耗派单核查，周期：每周。\n- 基准线取近 30 日同室外温度区间（±2℃）平均能耗，实时偏离 >15% 触发告警。\n\n### 注意事项\n- 计量表须定期校验：冷量表每 2 年、电表每 4 年（强检）；超声波流量探头结垢使读数偏低 5%~10%。\n- 分项边界要清晰，避免\"照明算进空调\"导致归因错误；BA 点表需有点位字典。\n- 异常诊断须结合室外温度归一化，否则夏季高温日耗电高会被误判为故障。\n\n---"
      },
      {
        "id": "lib-7",
        "title": "间接蒸发冷却（蒸发冷却冷水机/板换）运维",
        "content": "## 7. 间接蒸发冷却（蒸发冷却冷水机/板换）运维\n\n**类别**：冷水机组 / 节能运行\n\n### 核心要点\n- 间接蒸发冷却利用水的蒸发吸热通过板换制取高温冷水（16~22℃），用于新风预冷/数据中心等，比压缩制冷节能 60%~80%。\n- 直接蒸发段水温趋近湿球，间接段出水被湿球限制：湿球 20℃ 时出水约 21~23℃，湿球越低越节能。\n- 适用于干燥地区（湿球低）或过渡季免费冷源补充。\n\n### 实操建议（具体参数与周期）\n- 巡查周期：喷淋水泵、填料、循环水箱每日巡检；循环水水质控制电导率 ≤2000 μS/cm，超标排污补水（每周测 1 次）。\n- 出水温度设定：过渡季直接供 18~20℃ 高温水至 AHU 预冷盘管；湿球 >24℃ 时切换辅助压缩制冷补充。\n- 填料清洗：每季高压冲洗 1 次，防止钙化物堵塞降低换热（脏堵使出水升 2~3℃）。\n- 冬季防冻：循环水箱电伴热投自动（设定 5℃ 启动），湿球 <5℃ 排空喷淋系统。\n\n### 注意事项\n- 间接蒸发冷却水为开式循环，须加杀菌灭藻（氧化性杀菌剂余氯 0.5~1.0 mg/L），防生物黏泥堵塞板换。\n- 板换间接侧（冷水）与直接侧（喷淋）严禁串水，串水会污染空调冷水系统。\n- 高湿地区（湿球 >26℃）间接蒸发冷却节能比骤降，不宜作为主冷源。\n\n---"
      },
      {
        "id": "lib-8",
        "title": "蓄冷系统释冷调度优化（冰蓄冷/水蓄冷）",
        "content": "## 8. 蓄冷系统释冷调度优化（冰蓄冷/水蓄冷）\n\n**类别**：节能运行\n\n### 核心要点\n- 蓄冷系统利用峰谷电价差：谷电（通常 23:00–07:00）制冰/蓄冷，峰平段释冷供冷，降低运行电费 30%~50%。\n- 释冷调度目标：在保障供冷前提下使\"释冷量匹配负荷曲线 + 蓄冷槽始终留安全余量（≥10%）\"。\n- 联合供冷：高峰负荷时\"蓄冷槽 + 主机\"并联供冷，主机承担基载、蓄冷承担峰载。\n\n### 实操建议（具体参数与周期）\n- 日调度：前一日 17:00 基于次日负荷预测生成释冷曲线——峰段（10:00–15:00）高释冷（占总释冷 50%~60%），平段中速，谷段不释（主机单独供）。\n- 冰蓄冷释冷速率控制：乙二醇溶液流量按\"融冰速率 ≤ 设计 80%\"调节，出水温度 3~5℃；防止过快融冰致出水温度波动。\n- 蓄冷量监测：槽温/液位每日记录，冰槽蓄冰率 ≥85%、水蓄冷斜温层厚度 ≤0.5 m；低于 70% 触发补冷。\n- 切换逻辑：实时负荷 > 主机单机能效最优负荷率时优先释冷，避免主机高耗区运行。\n\n### 注意事项\n- 释冷末期（余量 <10%）必须切主机主导，禁止\"槽空后断供\"导致室温飙升。\n- 水蓄冷斜温层控制靠布水器，布水不均使可用蓄冷量降 20%~30%，每年校验布水器。\n- 谷电制冰须确保冷机在高效区（冰蓄冷主机制冰工况 COP 仅 2.5~3.5，仍低于峰电成本即划算）。\n\n---"
      },
      {
        "id": "lib-9",
        "title": "光伏+空调直流耦合（光储直柔/直流变频）",
        "content": "## 9. 光伏+空调直流耦合（光储直柔/直流变频）\n\n**类别**：配电与电气 / 节能运行\n\n### 核心要点\n- 光储直柔：光伏直驱直流变频空调，省去\"光伏 DC→并网 AC→空调 AC→DC\"两级逆变损耗（约 8%~12%），自发自用率提升。\n- 直流母线电压通常 380 V（或 750 V），空调采用直流变频压缩机，光伏功率波动时由储能/电网补平。\n- 适用于日间空调负荷与光伏出力同向（制冷高峰=日照高峰）场景，削峰效果明显。\n\n### 实操建议（具体参数与周期）\n- 配置：光伏阵列 + MPPT 控制器 → 直流母线 380 V；储能（磷酸铁锂，按 2~4 h 空调峰值配置）→ 双向 DC/DC；空调直流变频内机并接母线。\n- 运行策略：光照充足时光伏直供空调、余电充储能；不足时储能+电网补；设定光伏优先消纳率 ≥85%。\n- 保护：直流母线过压保护 ≤420 V、欠压 ≥330 V，过流按 1.2 倍额定；每日 09:00 记录前日自消纳率（目标 ≥80%）。\n- 月度：清洁光伏板（积灰降效 5%~15%），检查直流断路器温升（红外测温 ≤60℃）。\n\n### 注意事项\n- 直流系统无过零熄弧，分断须用专用直流断路器（普通 AC 断路器会黏连起火），严禁用交流空开替代。\n- 储能 BMS 须与空调联动，SOC<20% 时降空调负荷或切电网，防过放损寿。\n- 并网/离网切换须有防孤岛保护，检修前执行 LOTO（断直流+交流+储能）。\n\n---"
      },
      {
        "id": "lib-10",
        "title": "设备剩余寿命评估（RUL：振动趋势+性能衰减率）",
        "content": "## 10. 设备剩余寿命评估（RUL：振动趋势+性能衰减率）\n\n**类别**：数字化 / 预测性维护\n\n### 核心要点\n- RUL（Remaining Useful Life）基于状态监测趋势外推：振动幅值、效率衰减率、润滑油金属含量等指标的退化斜率决定剩余寿命。\n- 振动法：轴承早期故障表现为特征频率（BPFO/BPFI）幅值上升，从基线上升 2~4 倍即进入预警，上升 6~10 倍建议停机。\n- 性能法：机组 COP/流量较新机衰减 >15% 预示换热脏堵或部件磨损，结合年限估算剩余寿命。\n\n### 实操建议（具体参数与周期）\n- 监测项：水泵/风机轴承振动速度（ISO 10816：≤2.8 mm/s 良好，>4.5 mm/s 报警），每周自动采集 1 次（CMS）。\n- 趋势外推：取近 90 日振动 RMS 序列做线性拟合，斜率 >0.02 mm/s·月 即预警；按当前斜率推算达报警阈值的时间 = RUL。\n- 油液：齿轮箱/离心机油样每 6 月送金属含量（Fe、Cu），Fe 年增 >50 ppm 提示磨损加速。\n- 评分：RUL<3 月标红（立即排程检修），3~6 月标黄（纳入季度计划），>6 月标绿（正常）。\n\n### 注意事项\n- RUL 是统计估计非精确值，波动大时应缩短采样间隔（周改日）复核，勿凭单次尖峰误判。\n- 振动阈值须按设备转速/功率分级（ISO 10816 按中心高与功率分四区），小泵与大电机不能同一标准。\n- 传感器失效（探头松动、信号丢包）会产生伪趋势，建模型前须剔除异常点并校验数据质量。\n\n---\n\n## 本期小结\n\n| 序号 | 知识点 | 类别 |\n|------|--------|------|\n| 1 | 冷水机房负荷预测群控与气候自适应出水温度重置 | 自控系统（BA/DDC） |\n| 2 | 冷却塔风水联动（湿球跟踪）风机节能优化 | 冷却塔 |\n| 3 | 供暖气候补偿调节（室外温度-供水温度曲线整定） | 供暖系统 |\n| 4 | 冷冻站 COP 实时寻优（全局能效最优台数与水温） | 节能运行 |\n| 5 | 多联机（VRF）集中管理与群控调度 | 空调末端（多联机） |\n| 6 | 建筑能耗分项计量与异常诊断 | 节能运行 / 自控 |\n| 7 | 间接蒸发冷却（蒸发冷却冷水机/板换）运维 | 冷水机组 / 节能运行 |\n| 8 | 蓄冷系统释冷调度优化（冰蓄冷/水蓄冷） | 节能运行 |\n| 9 | 光伏+空调直流耦合（光储直柔/直流变频） | 配电与电气 / 节能运行 |\n| 10 | 设备剩余寿命评估（RUL：振动趋势+性能衰减率） | 数字化 / 预测性维护 |\n\n> **下一期预告（第 17 期）**：制冷剂全生命周期管理与环保合规专项——制冷剂选型与 GWP 管控、泄漏检测（红外/超声）、年泄漏率 <5% 合规红线、冷媒回收再利用、非共沸混合制冷剂充注、油分离器与油平衡、低 GWP 替代（R32/R290/CO₂）、制冷剂台账与碳核算。"
      }
    ]
  },
  {
    "date": "2026-08-02",
    "generatedAt": "2026-08-02T08:50:26+08:00",
    "issue": 15,
    "theme": "通风系统效能深化与室内环境品质专项",
    "cards": [
      {
        "id": "lib-1",
        "title": "通风机叶轮磨损与效率曲线衰减判定",
        "content": "## 1. 通风机叶轮磨损与效率曲线衰减判定\n\n\n**类别**：通风系统 / 风机\n\n**核心要点**\n- 通风机长期输送含尘/含湿空气，叶轮（叶片、轮盘）磨损使型线失真，风机 P–Q（压力–流量）曲线整体下移、效率 η–Q 曲线峰值下降并左移，导致同转速下风压、风量衰减、单位风量电耗上升。\n- 性能衰减是\"软故障\"，不会立即停风，但会悄悄推高能耗、恶化末端风量，须用曲线对比量化，而非仅看电流。\n- 离心风机磨损多在叶片入口/后盘，轴流风机多在叶尖与轮毂。\n\n**实操建议（具体参数与周期）**\n- 性能复核：每年过渡季（负荷稳定时）用毕托管+微压计测实际 P–Q 点，与设计曲线对比；风量下降 >10% 或全压效率 η 下降 >5%（额定 η 通常 70–85%）即判定显著衰减。\n- 磨损检测：每 6 个月用超声波测厚仪测叶片最薄处，磨损量 >3 mm 或剩余厚度 <原厚 60% 安排更换；叶片减薄不均（同轮差 >1 mm）易诱发不平衡。\n- 动平衡：叶轮清灰/修复后做动平衡，等级 ISO 1940 G6.3（暖通风机），残余不平衡量按转子质量核算；振动速度 ≤4.5 mm/s（ISO 10816 Ⅱ类）。\n- 趋势管理：建立风量–电流–效率台账，连续两季 η 降 >3% 即纳入检修计划。\n\n**注意事项**\n- 测性能须在系统阻力稳定、阀门开度固定下进行，否则曲线偏移属\"工况变化\"非\"磨损\"，会误判。\n- 叶轮补焊须用同材质焊条并做去应力，随意堆焊配重会破坏动平衡、诱发倍频振动。\n- 磨损源治理优先于更换：先查进气过滤（初效 G4 月换、中效 F7 季换）与风管积灰，否则新叶轮仍会快速磨损。\n- 腐蚀环境（车库尾气、厨房油烟）叶轮宜选不锈钢或做涂层，延长寿命。"
      },
      {
        "id": "lib-2",
        "title": "风管漏风率检测（漏风量法）与漏点定位",
        "content": "## 2. 风管漏风率检测（漏风量法）与漏点定位\n\n\n**类别**：通风系统 / 风管\n\n**核心要点**\n- 风管漏风是\"看不见的能耗黑洞\"：漏风既损失冷量/热量，又打乱风量平衡、导致末端不均。漏风量法依据 GB 50243《通风与空调工程施工质量验收规范》。\n- 低压系统漏风率按公式 L ≤ 0.1056 P^0.65（P 为系统工作压力，Pa）；中压 ≤0.0352 P^0.65；高压 ≤0.0117 P^0.65。也可用简化判定：低压系统漏风率 ≤6%、中压 ≤4%（旧版常用经验值，仅供快速筛查）。\n- 实测漏风量 = 系统总送风量 − 各风口实测风量之和（或正压法测补入风量）。\n\n**实操建议（具体参数与周期）**\n- 测试压力：低压系统取 500 Pa、中压 1000 Pa、高压 1500 Pa 稳压后测漏风量（与工作压力无关，按等级取定值）。\n- 漏点定位：用发烟管/超声波检漏仪沿法兰、咬口、阀门、软接扫描，重点查支管弯头、静压箱、防火阀法兰；单点漏风 audible 多 >10 dB 超声增量。\n- 周期：新装系统验收必测；投运后每 2 年复测 1 次，大风量主干管（>20000 m³/h）每 1 年 1 次；改造/补漏后即时复测。\n- 合格线：实测漏风率不超公式值且不超设计风量 6%；超标区域标记后封堵（密封胶+铝箔胶带，法兰换密封垫）。\n\n**注意事项**\n- 漏风率测试须关闭所有风口（用盲板/袋封），仅留测试孔，否则测的是\"送风\"非\"漏风\"。\n- 软连接（帆布/橡胶）是高频漏点，安装须双卡箍、无扭转；检修后逐一复紧。\n- 漏风≠风量不足的唯一原因，须先排除阀门误关、过滤器堵、风机出力降，再下漏风结论。\n- 正压法（向管内打风测补入量）比\"风口差值法\"更准，主干管推荐正压法。"
      },
      {
        "id": "lib-3",
        "title": "厨房油烟净化器（静电式）电场清洗与排放达标",
        "content": "## 3. 厨房油烟净化器（静电式）电场清洗与排放达标\n\n\n**类别**：通风系统 / 油烟净化\n\n**核心要点**\n- 餐饮油烟净化器多为静电式（ESP）：高压电场使油雾荷电、吸附于极板，净化效率取决于电场强度与极板洁净度。\n- 执行 GB 18483-2001《饮食业油烟排放标准》：油烟最高允许排放浓度 2.0 mg/m³；净化效率小型 ≥60%、中型 ≥75%、大型 ≥85%。\n- 极板积油使极间距短路、放电减弱，效率骤降并可能打火，须定期清洗。\n\n**实操建议（具体参数与周期）**\n- 清洗周期：重油烟（川湘/油炸）每 1–3 个月；轻油烟每 3–6 个月；极板积油目视 >0.5 mm 或前后压差升 >20% 即洗。\n- 清洗：断电、放电后抽出极板，热水 + 食品级碱（NaOH 3–5%）+ 除油剂浸泡 20–30 min，高压水（<0.3 MPa）冲净，晾干装回；严禁未干通电（爬电打火）。\n- 电气：高压电源输出 8–16 kV（按吨风量），清洗后极板间绝缘电阻 ≥2 MΩ（500 V 兆欧表）；放电针无烧蚀、间距均匀。\n- 排放检测：每 6 个月（环保要求）委托第三方测排放浓度 ≤2.0 mg/m³，留存报告；风机房集油盒每周清。\n- 联锁：净化器与排风机、灶台联动（先开净化后开风机），延时关机排净余烟。\n\n**注意事项**\n- 极板未彻底干燥或水渍残留通电会击穿、跳闸，装回前须测绝缘。\n- 严禁用钢丝球硬刮铝极板，划伤后更易挂油、放电；变形极板须校直或更换。\n- 油烟净化不能替代防火：灶台上方须设自动灭火装置，排烟管每 3 个月清油泥（消防要求），防止油火。\n- 排放口朝向须避开周边敏感点（居民窗），避免投诉；浓度超标先查电场而非盲目换机。"
      },
      {
        "id": "lib-4",
        "title": "地下车库诱导通风（射流风机）与 CO 浓度联动",
        "content": "## 4. 地下车库诱导通风（射流风机）与 CO 浓度联动\n\n\n**类别**：通风系统 / 车库\n\n**核心要点**\n- 地下车库采用诱导通风（射流风机/喷射风机）替代大量风管，靠高速射流诱导扰动使污染空气定向流向排风口，系统简洁、层高低占用小。\n- 控制目标：车库内 CO 浓度 ≤30 mg/m³（约 24 ppm，8 h 均值），超标即启动排风。\n- 诱导风机平时低速诱导、火灾时切换为排烟/补风，须与消防系统联锁。\n\n**实操建议（具体参数与周期）**\n- 布置：射流风机沿车道轴线方向布置，间距 20–30 m，单台额定推力 30–50 N；距地/顶面 0.2–0.3 m 吊装，喷口朝向排风口。\n- CO 联动：车库均布 CO 传感器（每 400–800 m² 1 个，或每防火分区 ≥2 个）；CO >25 mg/m³（≈20 ppm）启动诱导+排风机，<15 mg/m³ 停机，回差 10 mg/m³ 防频繁启停。\n- 换气：机械排风 ≥6 次/h（按车库体积），诱导通风配合使气流无死角；进风（自然/机械补风）量 ≥排风 80%。\n- 维护：射流风机每周远程点动 ≥30 s 确认转向/异响；每季度清叶轮与喷口积灰；CO 传感器每 6–12 个月校准（标气或标准源）。\n\n**注意事项**\n- 射流风机仅作\"诱导混合\"，不可替代足够的排风量；CO 超标先查排风机是否真在转、风口是否堵。\n- 火灾工况射流风机若兼作排烟，须为 280℃/1 h 耐高温型并切消防电源，平时禁止长开（电机过热）。\n- CO 传感器忌装在尾气直喷处或通风死角，否则读数失真、联动失效。\n- 诱导通风区排烟口/补风口位置须与气流组织匹配，避免\"短路\"导致局部 CO 积聚。"
      },
      {
        "id": "lib-5",
        "title": "CO₂/PM2.5 双参数联动新风控制",
        "content": "## 5. CO₂/PM2.5 双参数联动新风控制\n\n\n**类别**：新风系统 / IAQ\n\n**核心要点**\n- 单一 CO₂ 控制（DCV）只能反映\"人相关\"污染，对室外雾霾（PM2.5）无能为力；双参数联动兼顾\"人员密度\"与\"室外污染\"，是 IAQ 精细化控制方向。\n- 控制目标：室内 CO₂ ≤1000 ppm（GB 50736 设计值）、PM2.5 日均 ≤35 μg/m³（GB/T 18883 限值，优质 ≤15）。\n- 逻辑核心：人多→开大新风；室外 PM2.5 高→关小新风阀并启动净化，避免\"引入污染\"。\n\n**实操建议（具体参数与周期）**\n- 设定：CO₂ 设定 800–1000 ppm（回风/典型房间测），PM2.5 室内上限 35 μg/m³、室外启动保护阈值 75 μg/m³（良/轻度污染边界）。\n- 联动逻辑：CO₂ >1000 ppm 且 室外 PM2.5 <75 →新风阀开至 100%；CO₂ <800 且 室外 PM2.5 >150 →新风阀关至最小（10–20%）并启动空气净化；两者冲突时\"防室外污染\"优先。\n- 布点：CO₂ 与 PM2.5 传感器置于回风口或人员呼吸区（距地 1.1–1.5 m），每空调分区 ≥1 组；避免靠近门窗、出风口。\n- 校准：CO₂ 用 400 ppm 户外空气或标准气每 6–12 个月校准；PM2.5 传感器每 12 个月用标准尘源或对标法校准（激光散射法易漂移）。\n\n**注意事项**\n- 最小新风量不可低于卫生下限（如办公 30 m³/(h·人)），DCV 仅在上限内浮动，防\"为了降 PM2.5 关死新风\"导致 CO₂ 飙升。\n- 新风阀执行器与净化设备须同 BA 联动，阀位反馈缺失会失控；定期查阀位反馈与实际开度一致。\n- PM2.5 激光传感器怕高湿结露，安装避开新风口直吹与冷凝区。\n- 过渡季\"免费新风\"时仍受室外 PM2.5 约束，雾霾天不宜盲目最大新风。"
      },
      {
        "id": "lib-6",
        "title": "全热回收芯体换热效率现场测试与冬季结霜临界",
        "content": "## 6. 全热回收芯体换热效率现场测试与冬季结霜临界\n\n\n**类别**：节能运行 / 热回收\n\n**核心要点**\n- 全热回收（显热+潜热）芯体可回收排风能量，焓效率是核心指标；冬季室外低温高湿时，排风侧水蒸气在芯体进风侧遇冷结霜，堵塞通道、效率骤降甚至冻裂。\n- 焓效率 η_h =（新风得焓 − 新风进焓）/（排风进焓 − 新风进焓）；显热效率 η_s =（新风温升）/（排风进温 − 新风进温）。\n- 合格：新装芯体焓效率 ≥60–70%（GB 50189 要求热回收效率 ≥60%），衰减 >15% 即需处理。\n\n**实操建议（具体参数与周期）**\n- 效率测试：过渡季（无结霜干扰）测进/出风温湿度，计算 η_h、η_s；每年冬季前、夏季前各 1 次；η_h 较铭牌降 >15% 清洗或更换。\n- 结霜临界：当室外空气湿球温度 ≤2–5℃ 且相对湿度 >70%（或室外露点 ≤0℃ 且排风露点高）时，芯体排风侧进风边开始结霜；室外 <0℃ 高风险。\n- 防霜逻辑：室外 <2℃ 开启旁通（部分/全旁通）或减少回收量；设芯体迎风面低温保护（风温 <1℃ 开预热段或停回收）；预热采用乙二醇盘管（浓度 25–35%）。\n- 维护：纸质/膜式芯体每 6 个月吸尘/水洗（按厂家），压降 >80 Pa 或目视堵塞即处理；转轮式每 3 个月查密封刷与传动。\n\n**注意事项**\n- 结霜多发生在芯体\"排风进风\"侧（冷侧），并非新风侧，判断霜位再处理。\n- 旁通不可长期全开，否则回收失效、能耗回升；用室外温湿度联动精准控制。\n- 转轮热回收须保证转轮与外壳间密封刷完好，漏风会交叉污染（排风窜入新风）。\n- 结霜期严禁用热水冲芯体解冻（纸/膜芯变形），用停转自然化霜或预热风解冻。"
      },
      {
        "id": "lib-7",
        "title": "通风机变频与管网特性曲线匹配（运行点优化）",
        "content": "## 7. 通风机变频与管网特性曲线匹配（运行点优化）\n\n\n**类别**：通风系统 / 节能\n\n**核心要点**\n- 风机相似定律：流量 Q∝转速 n、全压 P∝n²、轴功率 N∝n³。流量降到 80%，转速 80%，功率仅约 51%，这是变频节能的理论基础。\n- 实际运行点 = 风机 P–Q 曲线 ∩ 管网阻力曲线（P = R·Q²）。阀门节流是\"硬砍流量、能耗白费\"，变频是\"沿管网曲线左移\"，节能且风压稳。\n- 风机失速/喘振多因低流量高风压区运行，须避开驼峰区。\n\n**实操建议（具体参数与周期）**\n- 频率范围：通风机变频下限 ≥25–30 Hz（低于则风量不足、冷却变差、近失速）；上限 ≤50 Hz（超频伤电机）。\n- 运行点校核：每季度用毕托管测实际风量 Q 与系统阻力 ΔP，确认落在风机高效区（η≥70% 区间）；偏离则调整频率或重选机。\n- 并联台数：多台并联时\"先变频调节至工频上限，再加一台并降频\"，避免单台低频低效；并联运行须同型号同曲线，否则抢风。\n- 节能核算：对常年 70% 以下负荷的风机，变频后年节电通常 20–40%；用功率–时间积分对比改造前后。\n- 保护：设最低频率闭锁、电机过流（≤110% 额定）、轴承温度 ≤75℃ 保护。\n\n**注意事项**\n- 变频后风压下降（P∝n²），末端最不利环路可能风量不足，须复核最远端风速/风量达标。\n- 风机在驼峰（P–Q 曲线峰值）左侧易失速，低负荷时若风压异常升高即逼近失速，应提频或开旁通。\n- 变频改造须校核电机冷却：自冷电机低频时风扇随轴减速、散热差，宜换强冷电机或独立风机。\n- 管网改造（加阀、改径）会改变阻力曲线，原变频参数须重新整定。"
      },
      {
        "id": "lib-8",
        "title": "送风口气流组织优化（射流/贴附/温度梯度）",
        "content": "## 8. 送风口气流组织优化（射流/贴附/温度梯度）\n\n\n**类别**：空调末端 / 气流组织\n\n**核心要点**\n- 气流组织决定\"冷量/热量是否送到人\"，而非仅看送风量。组织不良会冷风直吹、温度分层、角落死角、能耗虚高。\n- 关键参数：射流长度（throw，到达风速 0.5 m/s 的距离）、扩散角、贴附效应（Coanda）、人员区风速、垂直温度梯度。\n- 舒适空调要求人员区风速 ≤0.3 m/s（GB 50736）、头足温差 ≤3℃。\n\n**实操建议（具体参数与周期）**\n- 散流器：方形/圆形散流器贴顶送风利用 Coanda 贴附，射流长度按盘径与初速（如 Φ250，v₀=3 m/s，throw≈3–4 m）；布置间距 ≤射流长度的 1.2 倍，避免射流对冲。\n- 条缝/百叶：条缝风口沿窗侧下送形成\"空气幕\"挡冷辐射；百叶可调角度，避免直吹人员（倾角 ≤15° 或朝顶）。\n- 风速：人员活动区（距地 1.1 m）风速夏季 ≤0.3 m/s、冬季 ≤0.2 m/s；超标调小阀门或改风口形式。\n- 温度梯度：高大空间（>4 m）分层空调，垂直温差 ≤3℃/层高；测点取 0.1 m、1.1 m、1.8 m 三处。\n- 检测：每年（季前）用热线风速仪+温湿度仪测人员区网格（每 5–10 m² 1 点），不合格重布风口。\n\n**注意事项**\n- 送风温差：舒适性夏季 6–10℃、冬季 3–6℃；温差过大易风口结露（见第14期）或吹感强。\n- 风口避开梁、柱、冷墙面，否则射流提前脱落形成低温区、结露。\n- 高大空间忌\"全室均匀送风\"，用分层/岗位送风更节能；顶部射流不到位时下部仍热。\n- 改造风口后须重校风量平衡，单点调风影响相邻风口（管网耦合）。"
      },
      {
        "id": "lib-9",
        "title": "负压/洁净区梯度压差控制与渗漏检测",
        "content": "## 9. 负压/洁净区梯度压差控制与渗漏检测\n\n\n**类别**：室内空气品质 / 洁净\n\n**核心要点**\n- 洁净室/负压病房靠\"梯度压差\"维持定向气流，防止交叉污染：洁净区压力由内向外递增，污染区（负压）由外向内递减。\n- 规范值：洁净室相邻不同级别房间压差 ≥5 Pa（GB 50073）；负压病房相对走廊 −5 ~ −10 Pa；一般污染控制梯度 5–10 Pa。\n- 压差失效多因门缝/传递窗渗漏、高效过滤器漏、回排风失衡，须定期检测。\n\n**实操建议（具体参数与周期）**\n- 压差设定：清洁区 +15 ~ +25 Pa、半污染区 +10 Pa、污染区 −10 Pa（相对室外/走廊）；相邻级别差 ≥5 Pa 不可为零。\n- 检测：微压差表（精度 ±0.5 Pa）每月巡检各 Door 两侧；开门时压差应可恢复（关门 30 s 内回到设定）。\n- 渗漏：高效过滤器每年 PAO/DOP 扫描检漏，泄漏率 ≤0.01%；门缝/穿墙管每年发烟检查（无可见外逸/内吸）。\n- 传递窗：双门联锁，定期查密封胶条（老化即换）；压差表每 6 个月校准。\n- 联锁：压差异常（<3 Pa 或负压转正压）声光报警并联动加大排风/减小新风。\n\n**注意事项**\n- 压差过大（>30 Pa）会导致开门困难、能耗高、门缝啸叫，并非越大越好。\n- 高效过滤器检漏须在风速达标后进行，风速不足先调风量再检漏。\n- 负压区排风须经高效过滤（生物安全），严禁直排；排风机须一用一备、不间断。\n- 压差靠\"风量平衡\"维持，不能只靠关小新风阀\"憋\"压力，否则新风不足、CO₂ 升。"
      },
      {
        "id": "lib-10",
        "title": "新风预冷预热盘管（防冻与节能）",
        "content": "## 10. 新风预冷预热盘管（防冻与节能）\n\n\n**类别**：新风系统 / 盘管\n\n**核心要点**\n- 新风机组在表冷器前设预加热盘管（防冻）与/或预冷盘管（夏季预冷除湿），是严寒/高湿地区保护设备与优化负荷的关键。\n- 防冻核心：盘管后风温须高于冰点，否则盘管（尤其翅片铝管）冻裂漏水；预热多用热水（60–80℃）或蒸汽，严寒区用乙二醇。\n- 预冷可在夏季先对新风降温除湿，减轻主盘管负荷、防湿工况过载。\n\n**实操建议（具体参数与周期）**\n- 防冻设定：预热后风温 ≥5℃（安全余量，盘管不冻）；设低温保护开关，风温 <5℃ 立即关新风阀+全开预热+联锁停风机。\n- 乙二醇：严寒区预热盘管走 25–35% 乙二醇溶液（冰点约 −12 ~ −18℃），每年入冬前测浓度（ refractometer ），低于 25% 补加。\n- 预冷：夏季新风预冷至 16–18℃ 再入主盘管，迎面风速 2.0–2.5 m/s；预冷盘管冷水 7℃ 供水， condensate 排水通畅。\n- 盘管维护：翅片每 6 个月清洗（同 AHU 表冷器），前后压差升 >20% 即洗；阀门执行器每 6 个月行程校准。\n- 联锁：预热/预冷与新风阀、风机、防冻开关硬联锁；冬季停机须泄空或保持小流量热水循环防冻。\n\n**注意事项**\n- 防冻保护优先级最高：任何工况下盘管风温不得低于 5℃，否则宁可关新风也不能冻裂（冻裂换盘管成本高、停风损失大）。\n- 乙二醇有腐蚀性，须用耐蚀材质盘管与密封，且不可与饮用水系统混用。\n- 预热过度会无谓耗热，用室外温度联动（室外 <5℃ 投预热，>10℃ 退）精准节能。\n- 预冷盘管凝水盘须保温+排水坡度，防溢水与霉菌（尤其高湿新风）。\n\n---\n\n## 本期小结\n\n| 序号 | 知识点 | 类别 |\n|------|--------|------|\n| 1 | 通风机叶轮磨损与效率曲线衰减判定 | 通风系统 / 风机 |\n| 2 | 风管漏风率检测（漏风量法）与漏点定位 | 通风系统 / 风管 |\n| 3 | 厨房油烟净化器（静电式）电场清洗与排放达标 | 通风系统 / 油烟净化 |\n| 4 | 地下车库诱导通风（射流风机）与 CO 浓度联动 | 通风系统 / 车库 |\n| 5 | CO₂/PM2.5 双参数联动新风控制 | 新风系统 / IAQ |\n| 6 | 全热回收芯体换热效率现场测试与冬季结霜临界 | 节能运行 / 热回收 |\n| 7 | 通风机变频与管网特性曲线匹配（运行点优化） | 通风系统 / 节能 |\n| 8 | 送风口气流组织优化（射流/贴附/温度梯度） | 空调末端 / 气流组织 |\n| 9 | 负压/洁净区梯度压差控制与渗漏检测 | 室内空气品质 / 洁净 |\n| 10 | 新风预冷预热盘管（防冻与节能） | 新风系统 / 盘管 |\n\n**下一期预告（第16期）**：智能群控与气候自适应运行专项——冷水机房负荷预测群控、冷却塔风水联动（湿球跟踪）、气候补偿供暖调节、冷冻站 COP 实时寻优、多联机/分体集中管理、能耗计量分项与异常诊断、间接蒸发冷却运维、蓄冷系统释冷调度、光伏+空调直流耦合、设备剩余寿命评估（RUL）。"
      }
    ]
  },
  {
    "date": "2026-08-01",
    "generatedAt": "2026-08-01T09:11:54+08:00",
    "issue": 14,
    "theme": "水系统深度处理与冷热源设备精细运维专项",
    "cards": [
      {
        "id": "lib-1",
        "title": "真空脱气装置运维与循环水溶解氧控制",
        "content": "## 1. 真空脱气装置运维与循环水溶解氧控制\n\n**类别**：水系统 / 水处理\n\n**核心要点**\n- 真空脱气（真空脱气机）依据亨利定律：在低于当地大气压的负压下降低水中气体溶解度，将溶解氧（DO）、游离 CO₂ 等不凝性气体脱除，抑制氧腐蚀与气堵。\n- 常与定压补水一体或并联，是闭式空调/供暖水系统的\"除气\"核心设备，尤其适合恒压补水 + 真空脱气组合配置。\n- 脱气后 DO 可降至 0.02–0.05 mg/L（常规目标 ≤0.1 mg/L），远低于未处理系统的 4–8 mg/L。\n\n**实操建议（具体参数与周期）**\n- 真空度：脱气罐内维持 −0.08 ~ −0.09 MPa（绝压约 10–20 kPa），由真空泵/喷射器保证；每周记录一次真空表读数，低于 −0.07 MPa 即报警。\n- 出水 DO：每月用溶氧仪测一次脱气后水样，要求 ≤0.1 mg/L（钢系统 ≤0.05 mg/L 更优）；超标排查真空度与密封。\n- 游离 CO₂：闭式热水系统控制 ≤20 mg/L，偏高则加碱性缓蚀剂将 pH 提至 8.5–9.5。\n- 自动排气阀：每月手动排气测试 1 次，确认浮球/阀针动作灵活、阀体无渗漏。\n- 真空泵/喷射器：每 3 个月检查密封与油位（油润滑型），异响或温升 >70℃ 即检修。\n\n**注意事项**\n- 脱气罐须满水运行，缺水会导致真空泵干转烧毁；须设低液位停泵保护。\n- 系统初次投运或大修后应连续脱气 72 h，再转入间歇运行（每日 2–4 h 或按 DO 联动）。\n- 脱气不能替代缓蚀剂，须与化学保养并行；DO 仪电极每 6 个月校准一次。\n- 脱气应与定压补水联动：补水进入系统前先过脱气，避免补入含氧生水。"
      },
      {
        "id": "lib-2",
        "title": "冷却水浓缩倍数（K值）控制与智能排污节水",
        "content": "## 2. 冷却水浓缩倍数（K值）控制与智能排污节水\n\n**类别**：水系统 / 节水\n\n**核心要点**\n- 敞开式冷却塔循环过程中水分蒸发使水中盐分浓缩，浓缩倍数 K = 循环水某离子浓度 / 补充水同离子浓度（常用 Cl⁻ 或电导率）。\n- K 过低→排污量大、补水浪费；K 过高→结垢、腐蚀、菌藻失控。K 目标 3–5（硬水取低值 3–4，软水取 4–5）。\n- 智能排污按电导率/Cl⁻ 自动排放，兼顾节水与水质稳定。\n\n**实操建议（具体参数与周期）**\n- K 控制（电导率法）：循环水电导率 ≤ 补水电导率 × K 上限。例如补水 400 μS/cm、K=4 则上限 1600 μS/cm，超此值启动排污阀。\n- 排污量估算：排污量 ≈ 蒸发量/(K−1)；夏季单机蒸发量约 1.2–1.5% 循环量/h，K=4 时排污约 0.4–0.5% 循环量/h。\n- 加药联动：缓蚀阻垢剂按保有水量 80–120 mg/L·d 投加（视药剂）；氧化性杀菌剂每周 1–2 次冲击投加（如次氯 30–50 mg/L，接触 2–4 h）。\n- 检测周期：Cl⁻、总硬度、碱度、电导率每日 1 次（在线）或人工每周 2 次；循环水浊度 ≤20 NTU。\n- 节水核算：将 K 由 2 提至 4，补水量可降约 40%。\n\n**注意事项**\n- 切勿仅靠人工经验排污，易过排浪费或欠排结垢；优先用在线电导 + 自动阀。\n- Cl⁻ 法比电导率更准确（电导率受加药影响），重要系统以 Cl⁻ 为准。\n- 高 K 下须保证阻垢剂足量与分散性，否则 CaCO₃ 结垢速率随 K² 增长。\n- 排污水温高（约 30–35℃），可回用于冲厕/绿化进一步节水。"
      },
      {
        "id": "lib-3",
        "title": "冷却塔进出水母管水力平衡与并联均匀布水",
        "content": "## 3. 冷却塔进出水母管水力平衡与并联均匀布水\n\n**类别**：冷却塔 / 管网\n\n**核心要点**\n- 多台冷却塔并联时，进出水母管分配不均会造成单塔过载、布水偏差、冷幅升高甚至飘水。\n- 母管平衡是 cooling 系统效率关键，直接关系到各塔换热均匀性与风机能耗。\n- 目标：各塔进水流量偏差 ≤10%，各塔集水盘水位差 ≤20 mm。\n\n**实操建议（具体参数与周期）**\n- 平衡阀：在各塔进水支管设静态平衡阀，按设计流量（如单塔 200 m³/h）逐塔调节，使偏差 ≤10%。\n- 水位：集水盘设连通管或公用集水槽，保证各盘水位一致；每天巡检水位差，超标查连通管堵塞。\n- 布水：布水盘出水孔/喷嘴每 2 周清堵 1 次，布水均匀性目视无干区；设计喷淋密度下飘水率 ≤0.005%。\n- 进出水温：并联塔出水温差 ≤0.5℃，超差说明布水或风量不均。\n- 母管流速：干管经济流速 1.5–2.5 m/s，支管 1.0–1.5 m/s，避免局部高速磨损。\n\n**注意事项**\n- 冬季多塔部分运行（单边）时，停用塔须泄空或保持小流量防冻，严禁满水静置冻裂。\n- 母管最高点设自动排气阀，避免气堵导致远端塔缺水。\n- 平衡阀调定后锁位并挂牌，非经计算不得随意改动。\n- 串联（而非并联）配置的塔，注意前后塔水温叠加与风机匹配，勿套用并联调节逻辑。"
      },
      {
        "id": "lib-4",
        "title": "离心式冷水机组蒸发器壳管通炮清洗与端盖密封",
        "content": "## 4. 离心式冷水机组蒸发器壳管通炮清洗与端盖密封\n\n**类别**：冷水机组\n\n**核心要点**\n- 蒸发器换热管（壳管式）长期运行内壁结垢/粘泥，换热系数下降、机组 COP 衰减、蒸发温度被迫降低。\n- 通炮（物理清洗）清理管内硬垢，是恢复换热效率最直接手段；与冷凝器胶球在线清洗互补。\n- 端盖密封失效会导致水/冷媒串漏或外漏，须同步检查 O 型圈与垫片。\n\n**实操建议（具体参数与周期）**\n- 判定：蒸发器端温差（进水−出水）较设计增大 >1.5℃ 或 COP 下降 >8% 即安排通炮。\n- 周期：水质好（DO≤0.1、浊度≤10 NTU）每 2 年 1 次；水质一般每年 1 次；结垢严重每 6–12 个月。\n- 通炮：用匹配管径（如 Φ19.05/25.4 mm）的尼龙/不锈钢通炮刷，从一端推至另一端，每根管往复 ≥3 次，直至出水清澈。\n- 化学：硬垢（CaCO₃）可先循环 5%–8% 有机酸（柠檬酸/氨基磺酸）2–4 h 软化后再通炮，pH 控 ≥3 防过蚀。\n- 端盖：O 型圈每拆 1 次建议更换；紧固螺栓对角均匀拧紧，扭矩按厂家（如 M20 约 200–250 N·m）；水压试验 1.25 倍设计压力、保压 30 min 无渗漏。\n\n**注意事项**\n- 通炮前必须隔离机组、泄压、挂牌上锁（LOTO），严禁带压作业。\n- 禁用钢丝刷伤铜管，内壁划伤会引发点蚀穿孔。\n- 酸洗后须用碱（Na₂CO₃/NaHCO₃）中和并冲洗至 pH 6.5–8.5，防止残酸腐蚀。\n- 复装后抽真空至 ≤0.5 kPa（绝压）并保压检漏 24 h，确认无漏再充注。"
      },
      {
        "id": "lib-5",
        "title": "AHU 表冷器铝翅片清洗与亲水性恢复",
        "content": "## 5. AHU 表冷器铝翅片清洗与亲水性恢复\n\n**类别**：空调末端 / AHU\n\n**核心要点**\n- AHU 表冷器铝翅片积灰与亲水层老化，使风阻上升、换热有效面积下降、除湿能力减弱、风机电耗增加。\n- 翅片间距小（1.5–2.5 mm），易积尘搭桥，须定期清洗并保护亲水涂层。\n\n**实操建议（具体参数与周期）**\n- 周期：初效滤网后表冷器每 6 个月清洗 1 次；环境差（车库/厨房周边）每 3 个月。\n- 清洗：用 ≤0.3 MPa 低压水（中性清洗剂，pH 6–8）顺翅片方向冲洗，禁用高压直射以免倒片。\n- 倒片修复：倒伏翅片用翅片梳（梳距匹配）逐排梳直，倒伏率 >5% 须处理，否则风阻倍增。\n- 亲水层：清洗后喷涂翅片亲水剂（如丙烯酸系），恢复水膜铺展、减少飘水与水桥；每 1–2 年 1 次。\n- 压差监控：表冷段前后压差较初装值上升 >20% 即预警清洗；滤网压差报警联动。\n\n**注意事项**\n- 清洗前断电、关水阀、接水盘堵漏防溢水；电气部件须防水。\n- 忌用强酸强碱（pH 超出 4–10）腐蚀铝翅片与镀层。\n- 翅片很薄（0.1–0.15 mm），高压气/水易变形，操作须轻柔。\n- 清洗后排净积水、晾干再投运，防霉菌滋生（尤其湿工况）。"
      },
      {
        "id": "lib-6",
        "title": "夏季高湿风口结露成因与送风露点控制",
        "content": "## 6. 夏季高湿风口结露成因与送风露点控制\n\n**类别**：空调末端 / 防结露 / IAQ\n\n**核心要点**\n- 高湿天气（室外露点 >24℃）时，送风口表面温度低于周围空气露点，冷凝水析出形成\"风口滴水\"。\n- 结露主因：送风温度过低（接近机器露点）、风口材质导热强（铝合金）、风速低、相对湿度高。\n- 控制送风露点高于风口表面温度是根治思路。\n\n**实操建议（具体参数与周期）**\n- 露点判断：送风 14℃/90%RH 时露点约 12.6℃；若风口表面 <12.6℃ 即结露。铝风口导热快，表面温≈送风温。\n- 送风温度：舒适空调送风 ≥15–16℃（对应露点约 13.5–14℃）；梅雨/回南天提高供水温 0.5–1℃ 抬升送风露点。\n- 风速：风口出口风速 ≥2.5–3 m/s，避免贴附墙面形成低温区；散流器布置避开冷墙面。\n- 隔热：风口与风管加橡塑保温（δ≥10 mm），铝风口可换 ABS/木质（低导热）防凝。\n- 除湿优先：高湿工况先保证除湿（供水 7℃、大风量），再调温，使室内 RH ≤60%、露点 ≤16–18℃。\n\n**注意事项**\n- 结露非\"漏水\"，勿盲目调小水量，否则除湿不足 RH 上升。\n- 新风比过大且未深度除湿时，新风露点高易在盘管后段结露，须校核新风机除湿能力。\n- 记录结露发生时段（通常清晨/夜间 RH 峰值），针对性提高水温或风速。\n- 长期滴水会泡顶、滋生霉菌，须及时处理并查吊顶层保温缝隙。"
      },
      {
        "id": "lib-7",
        "title": "二次泵变流量系统（SVP）分压控制与泵组切换",
        "content": "## 7. 二次泵变流量系统（SVP）分压控制与泵组切换\n\n**类别**：水泵 / 水系统\n\n**核心要点**\n- 二次泵（次级泵）系统通过旁通压差控制实现\"一级定流量、二级变流量\"，按需输配，节能显著。\n- 压差传感器测供回水干管压差（或最不利环路），PI 调节二次泵频率/台数，维持设定 ΔP。\n- 大系统分区时，SVP 是降低输送能耗的关键手段。\n\n**实操建议（具体参数与周期）**\n- 压差设定：最不利环路末端阀全开时压差为基准，通常 ΔP 设定 0.08–0.15 MPa；用\"压差随负荷重置\"可再节能 5–10%。\n- 旁通：旁通管管径按单台二次泵流量选，当压差 >设定+0.02 MPa 开旁通；旁通阀建议用动态压差控制阀（DPCV）。\n- 泵组切换：N+1 配置，轮换运行每 2 周切换 1 次；变频泵与工频泵混用时，先变频调节至工频上限再加泵。\n- 频率下限：单泵最低频率 ≥30 Hz（防喘/低效），低于则减泵；电机电流 ≤额定 100%。\n- 巡检：轴承温度 ≤75℃、振动 ≤4.5 mm/s（ISO 10816）、机械密封泄漏 ≤3 滴/min。\n\n**注意事项**\n- 压差传感器取压点须选在系统最不利端、避开弯头（上游 5D、下游 2D），否则设定失真。\n- 旁通不可长期大开，会造成\"大流量小温差\"无效循环、能耗反升。\n- 压差重置须设最低保护，避免低负荷时末端缺水。\n- 一次泵与二次泵启停逻辑须互锁，防干管超压/欠压。"
      },
      {
        "id": "lib-8",
        "title": "消防排烟风机叶轮积灰与风压衰减维护",
        "content": "## 8. 消防排烟风机叶轮积灰与风压衰减维护\n\n**类别**：排烟系统\n\n**核心要点**\n- 排烟风机长期停运、吸入含尘空气，叶轮积灰不均导致动平衡破坏、风压/风量衰减、振动噪声上升。\n- 280℃ 高温风机多用于车库/走道，平时低速（或停）运行，更易积灰；验收/演练前须确认性能。\n- 叶轮积灰 1–2 mm 可使风量降 10–20%、电流升 5–10%。\n\n**实操建议（具体参数与周期）**\n- 周期：每季度盘车/点动 1 次，每年叶轮清灰 + 动平衡 1 次（餐饮/车库周边每 6 个月）。\n- 清灰：停机、LOTO 后开检查门，用软刷+吸尘清除叶轮/蜗壳积灰，严禁水冲电气；复装后做静平衡（单面）或动平衡（ISO 1940 G6.3）。\n- 风压检测：用皮托管测全压，与设计值偏差 >10% 即清灰/检修；排烟量按防烟分区 ≥60 m³/(h·m²) 或规范取值。\n- 启停测试：每月远程点动 ≥30 s，记录电流、异响；双电源切换 ≤0.5 s 验证（已覆盖则仅复核）。\n- 轴承：润滑脂每 6 个月补加，温升 ≤40℃（环境+40）、无渗油。\n\n**注意事项**\n- 清灰必须断电挂牌，叶轮未停稳不得上手；高温风机注意烫伤。\n- 动平衡去重量须对称、用原厂配重块，严禁随意焊接配重。\n- 280℃ 风机仅限火灾工况，日常禁作排风长开，防止电机过热与寿命损耗。\n- 风机房保持清洁、进气口滤网无堵，减少积灰源头。"
      },
      {
        "id": "lib-9",
        "title": "冷水机组启动柜接触器与软启动器维护",
        "content": "## 9. 冷水机组启动柜接触器与软启动器维护\n\n**类别**：配电与电气\n\n**核心要点**\n- 冷水机组（尤其大功率离心/螺杆）启动柜含接触器、热继电器、软启动器/星三角，是供电可靠性的薄弱环节。\n- 触点烧蚀、吸合不良会导致缺相、启动失败、电机烧毁；软启动器晶闸管老化引发启动电流异常。\n- 定期维护防患未然，避免夏季高峰停机。\n\n**实操建议（具体参数与周期）**\n- 周期：接触器每 6 个月开盖检查，软启动器每 12 个月；高温季前必查。\n- 触点：银合金触点烧蚀 >1/3 厚度或麻点密集即更换；三相接触同步偏差 ≤2 ms。\n- 紧固：主回路螺栓扭矩按厂家（如 M10 约 25–30 N·m），每年紧固 1 次防松动发热。\n- 软启：用红外测晶闸管散热片温升 ≤40℃；启动电流 ≤3.5 倍额定；旁路接触器吸合正常。\n- 绝缘：用 1000 V 兆欧表测电机/电缆对地 ≥1 MΩ；控制回路 ≥0.5 MΩ。\n- 电流：运行三相不平衡 ≤5%（额定内），超差查触点/电源。\n\n**注意事项**\n- 维护须断电、验电、挂牌（LOTO），电容放电后再作业。\n- 软启动器散热风扇停转会触发过热保护，须保通风；滤网每 3 个月清。\n- 严禁带负荷拔插接触器，防弧光；更换须同型号同参数。\n- 启动失败勿连启，间隔 ≥3 min 防电机过热；记录启动次数与电流趋势。"
      },
      {
        "id": "lib-10",
        "title": "补水泵变频恒压控制与气囊式定压罐预充压力校验",
        "content": "## 10. 补水泵变频恒压控制与气囊式定压罐预充压力校验\n\n**类别**：水系统 / 定压\n\n**核心要点**\n- 闭式水系统靠补水泵+定压罐维持系统压力（防汽化/倒空），变频恒压补水响应快、启停少。\n- 气囊式（隔膜式）定压罐预充氮气压力必须与系统定压点匹配：预充不足→罐有效容积骤减、水泵频繁启停；预充过高→初期不补水。\n- 恒压补水装置应重点校核预充压力。\n\n**实操建议（具体参数与周期）**\n- 定压点：系统最高点压力 +0.03–0.05 MPa（防汽化）；补水变频目标压力就设此值，波动 ±0.02 MPa。\n- 预充压力：气囊预充 P₀ = 系统定压点压力 −0.02~0.05 MPa（一般取定压值的 80–90%）；如定压 0.30 MPa 则 P₀≈0.25–0.27 MPa。\n- 校验：每 6 个月用氮气表测气囊预充（系统泄压、罐与系统隔离后），下降 >0.03 MPa 补气；年泄漏率 <5%。\n- 水泵：启停频次 ≤6 次/h 为优（靠罐容积与预充匹配），超限查罐或漏水；机械密封泄漏 ≤3 滴/min。\n- 压力开关：电接点压力表高低压差 0.05–0.10 MPa，偏低易频启、偏高响应慢。\n\n**注意事项**\n- 校验预充须将罐与系统完全隔离并泄压，严禁带压测气囊（危险）。\n- 预充只能用氮气，禁充空气（防氧腐蚀与气囊老化）。\n- 补水水质须处理（软化/脱气），禁止直接补生水，否则结垢堵塞。\n- 系统大量失水（>系统容积 1%/d）先查漏再补水，勿靠持续补水掩盖漏点。\n\n---\n\n## 本期小结\n\n| 序号 | 知识点 | 类别 |\n|------|--------|------|\n| 1 | 真空脱气装置运维与循环水溶解氧控制 | 水系统 / 水处理 |\n| 2 | 冷却水浓缩倍数（K值）控制与智能排污节水 | 水系统 / 节水 |\n| 3 | 冷却塔进出水母管水力平衡与并联均匀布水 | 冷却塔 / 管网 |\n| 4 | 离心式冷水机组蒸发器壳管通炮清洗与端盖密封 | 冷水机组 |\n| 5 | AHU 表冷器铝翅片清洗与亲水性恢复 | 空调末端 / AHU |\n| 6 | 夏季高湿风口结露成因与送风露点控制 | 空调末端 / 防结露 / IAQ |\n| 7 | 二次泵变流量系统（SVP）分压控制与泵组切换 | 水泵 / 水系统 |\n| 8 | 消防排烟风机叶轮积灰与风压衰减维护 | 排烟系统 |\n| 9 | 冷水机组启动柜接触器与软启动器维护 | 配电与电气 |\n| 10 | 补水泵变频恒压控制与气囊式定压罐预充压力校验 | 水系统 / 定压 |\n\n**下一期预告（第15期）**：通风系统效能深化与室内环境品质专项——通风机叶轮磨损与效率曲线、风管漏风率检测（漏风量法）、厨房油烟净化器电场清洗与排放达标、地下车库诱导通风、CO₂/PM2.5 联动新风、全热回收芯体结霜与效率、风机变频与管网特性匹配、送风口气流组织优化、负压/洁净区梯度压差、新风预冷预热盘管。"
      }
    ]
  },
  {
    "date": "2026-07-31",
    "generatedAt": "2026-07-31T08:57:13+08:00",
    "issue": 13,
    "theme": "季节性切换与系统级收尾专项",
    "cards": [
      {
        "id": "lib-1",
        "title": "供冷转供暖季节性切换操作规程",
        "content": "## 1. 供冷转供暖季节性切换操作规程\n\n**类别**：供暖系统 / 水系统\n\n**核心要点**\n- 双管/四管制系统须在停冷前完成管网冲洗、钝化、充水与排气，防止停役期氧腐蚀与冬季冻裂。\n- 切换按\"先停冷侧、再投热侧\"顺序执行，避免冷热水串水导致能源浪费与末端失控。\n\n**实操建议（具体参数与周期）**\n- 管网冲洗：流速 ≥1.5 m/s，出水浊度 ≤10 NTU 或进出水浊度差 ≤5 NTU 为合格，单环路冲洗 ≥30 min。\n- 钝化：钢制系统投加磷系缓蚀剂，pH 控制在 8.5–9.5，总磷 30–50 mg/L，钝化循环 ≥24 h。\n- 充水排气：补水定压至系统最高点压力 +0.05 MPa，逐层打开手动排气阀至出水连续无气泡；自动排气阀每 2 周巡检 1 次。\n- 切换窗口：每年 10 月中下旬完成，触发条件为室外日均温连续 5 天 ≤15℃。\n\n**注意事项**\n- 冲洗前隔离冷水机组与板式换热器，防止杂质冲入精密设备流道。\n- 四管制系统冷热水管不得同时开启，切换后确认电动切换阀零泄漏（内漏率 <0.5%）。\n- 排气不彻底会导致局部气堵、暖气片半热，须留存逐层排气记录备查。"
      },
      {
        "id": "lib-2",
        "title": "电伴热系统运维与防冻保温深化",
        "content": "## 2. 电伴热系统运维与防冻保温深化\n\n**类别**：管道保温 / 防冻\n\n**核心要点**\n- 自控温伴热带（PTC）随管壁温度自动调功，适用于仪表管、室外水管、膨胀水箱出水管等防冻。\n- 保温层须完整覆盖伴热带并加防水外护层，避免水汽侵入导致短路或热损增大。\n\n**实操建议（具体参数与周期）**\n- 绝缘电阻：用 500 V 兆欧表测芯线对地 ≥20 MΩ（潮湿环境 ≥5 MΩ），投运前及每 6 个月测 1 次。\n- 温控设定：维持管壁温 ≥5℃，伴热带启动点设 3–5℃、停止点设 8–10℃（由温控器/温控电缆实现）。\n- 功率核查：额定 10–30 W/m，实测运行电流与铭牌偏差 ≤±10%；三相供电电流不平衡度 ≤10%。\n- 外观巡检：每月 1 次，检查外护套龟裂、接线盒密封与保温层破损。\n\n**注意事项**\n- 严禁伴热带与工艺管直接焊接，须贴管外壁用尼龙扎带固定（间距 ≤300 mm）。\n- 电伴热不得与蒸汽伴热混用同一管段；伴热电缆不得相互交叉重叠，防止局部过热烧毁。\n- 单回路长度超过最长允许值（通常 ≤100 m）须增设回路，避免末端电压降过大。"
      },
      {
        "id": "lib-3",
        "title": "乙二醇（防冻液）溶液系统维护",
        "content": "## 3. 乙二醇（防冻液）溶液系统维护\n\n**类别**：供暖系统 / 水系统\n\n**核心要点**\n- 严寒地区闭式循环（地源/风冷热泵、太阳能、室外管网）常用乙二醇溶液防冻，浓度直接决定冰点与腐蚀速率。\n- 溶液须加缓蚀剂并定期检测，防止冰点回升、pH 漂移与金属腐蚀。\n\n**实操建议（具体参数与周期）**\n- 浓度：按当地极端最低温 +5℃ 裕量选配比，常用体积浓度 25%–35%（对应冰点约 −12℃ ~ −20℃）；用折射仪每 3 个月测 1 次。\n- pH：维持 8.0–9.0（碱性缓蚀体系），低于 7.5 补加缓蚀剂，每年再生或整体更换 1 次。\n- 冰点复核：每年入冬前实测冰点，要求 ≤ 当地历史极值 −5℃。\n- 防垢：控制电导率 ≤3000 μS/cm，超标则部分排放并补水。\n\n**注意事项**\n- 乙二醇溶液黏度随浓度升高而增大（35% 时约 1.5 倍水），水泵选型与流量核算须计入黏度修正，否则扬程不足。\n- 禁止混用不同品牌/类型缓蚀剂，可能产生沉淀堵塞板换流道。\n- 乙二醇有毒性，泄漏须及时冲洗并防止进入饮用水与地漏，废液按危废处置。"
      },
      {
        "id": "lib-4",
        "title": "消声器积灰与压损维护",
        "content": "## 4. 消声器积灰与压损维护\n\n**类别**：噪声治理 / 通风系统\n\n**核心要点**\n- 阻性消声器（吸声棉+护面层）长期运行吸声材料积灰板结，导致消声量下降、系统阻力上升、风机电耗增加。\n- 抗性/阻抗复合消声器主要检查内部隔板锈蚀与穿孔。\n\n**实操建议（具体参数与周期）**\n- 压损监测：消声器前后静压差较初始值增量 ≤10% 为合格；超过 15% 安排清洗。\n- 清洗周期：一般通风 12–24 个月 1 次；厨房/工业排风 3–6 个月 1 次（油烟黏附快）。\n- 消声量复测：用声级计测进出口 A 声级，插入损失较设计值下降 >3 dB(A) 即判定失效。\n- 护面层检查：玻璃布/穿孔板破损面积 >5% 应更换，防止吸声棉被吹入风管。\n\n**注意事项**\n- 清洗禁用强酸强碱与高压水直射吸声层，避免纤维板结失效；宜用负压吸尘或中性清洗剂。\n- 拆装消声器须做好风管临时封堵，防止异物落入下游污染 AHU 表冷段。\n- 更换吸声材料须保持原密度与厚度，否则改变声阻抗、削弱消声效果。"
      },
      {
        "id": "lib-5",
        "title": "减振台座与弹簧减振器检查",
        "content": "## 5. 减振台座与弹簧减振器检查\n\n**类别**：噪声治理 / 通风系统\n\n**核心要点**\n- 水泵、风机机组通过减振台座+弹簧/橡胶减振器隔离结构传声与振动，失效会引发楼板共振、噪声投诉与地脚螺栓松动。\n- 减振器应垂直受力均匀，压缩量一致。\n\n**实操建议（具体参数与周期）**\n- 压缩量：同组弹簧减振器压缩高度偏差 ≤2 mm，单台设备四角高差 ≤3 mm。\n- 下沉判定：累计下沉 >设计压缩量 10%（如额定 25 mm 下沉 >2.5 mm）即更换。\n- 巡检周期：每月目视+水平尺检查 1 次；每年用测振仪测机脚振动速度 ≤4.5 mm/s（ISO 10816 泵类 G4 级）。\n- 偏位校正：台座水平度 ≤1/1000，超限用不锈钢薄垫片调平，禁用水泥临时垫。\n\n**注意事项**\n- 减振器周边须预留 ≥10 mm 位移间隙，防止振动时撞梁碰管。\n- 橡胶减振器耐温 ≤70℃，高温机房须用金属弹簧+约束装置。\n- 更换减振器须停机泄压、设备支撑稳固后进行，防倾倒伤人。"
      },
      {
        "id": "lib-6",
        "title": "UPS/EPS 应急电源蓄电池维护",
        "content": "## 6. UPS/EPS 应急电源蓄电池维护\n\n**类别**：配电与电气\n\n**核心要点**\n- 暖通关键负荷（BA 控制器、消防排烟风机、补风机、事故通风）依赖 UPS/EPS，蓄电池是寿命短板，须定期检测内阻与容量。\n- 阀控铅酸（VRLA）电池失水、硫化是主要失效模式。\n\n**实操建议（具体参数与周期）**\n- 浮充电压：单体 2.23–2.27 V（12 V 电池 13.4–13.6 V），组端电压偏差 ≤±1%。\n- 内阻：每季度测 1 次，同组单体间内阻偏差 >20% 或较基准上升 50% 即预警更换。\n- 核对性放电：每年 1 次，放出额定容量 30%–40%；容量低于 80% 额定须整组更换。\n- 环境：蓄电池室温度 20–25℃（每升高 10℃ 寿命减半），每季度紧固端子、清灰。\n\n**注意事项**\n- 放电测试须先确认负载可由旁路/市电带载，防止放电中掉电扩大事故。\n- 严禁不同容量、不同批次、不同厂家电池混用。\n- 电池漏液、鼓壳立即隔离，佩戴防护用具处理，酸液用碳酸氢钠中和。"
      },
      {
        "id": "lib-7",
        "title": "气动执行机构与阀门定位器气源处理",
        "content": "## 7. 气动执行机构与阀门定位器气源处理\n\n**类别**：阀门维护 / 自控系统\n\n**核心要点**\n- 空调水系统大口径调节阀、蒸汽阀多用气动执行机构（薄膜/活塞），气源洁净干燥是动作可靠前提。\n- 气源含水含油会导致气缸锈蚀、定位器失灵、阀门卡涩。\n\n**实操建议（具体参数与周期）**\n- 气源压力：仪表气 0.4–0.6 MPa（定位器常用工作 4–5 bar），低点报警 ≤0.35 MPa。\n- 气源质量：压力露点 ≤−20℃，含油量 ≤1 mg/m³，颗粒 ≤1 μm；过滤减压阀每周排水 1 次。\n- 滤芯：每 6 个月更换；油雾器（若设）注油至视窗 1/2–2/3。\n- 行程校准：阀门定位器每 12 个月做零点/量程整定，死区 ≤1% 行程。\n\n**注意事项**\n- 气源管禁用 PVC/普通橡胶管（易老化产气），宜用紫铜管或不锈钢管，坡度向排水点。\n- 气缸外泄漏用皂液检漏，气泡持续即换密封；内漏表现为保压下降，需解体研磨。\n- 检修气动阀须先切断气源并泄压挂牌，防止误动作伤人或引发水击。"
      },
      {
        "id": "lib-8",
        "title": "橡胶软连接（可曲挠接头）渗漏与老化治理",
        "content": "## 8. 橡胶软连接（可曲挠接头）渗漏与老化治理\n\n**类别**：阀门维护 / 水系统\n\n**核心要点**\n- 水泵进出口、风机盘管接管处橡胶软接吸收热胀冷缩与振动，长期受压、受热、受介质老化会龟裂渗漏。\n- 失效软接是水系统跑冒滴漏与水泵振动放大的常见根源。\n\n**实操建议（具体参数与周期）**\n- 法兰扭矩：按规格（DN50–200 常用 16–70 N·m）对角均匀紧固，偏差 ≤10%；每年复紧 1 次。\n- 更换周期：热水/空调水系统 5–8 年；高温蒸汽或室外暴晒 3–5 年；发现龟裂、鼓泡、分层即换。\n- 外观巡检：每月 1 次，观察表面裂纹、橡胶发黏/变硬、法兰渗漏痕迹。\n- 限位：带限位杆的软接须保留限位螺母间隙，防止过度拉伸脱开。\n\n**注意事项**\n- 安装不得强行对口，严禁让软接承受管道重量与扭矩（应设独立支吊架）。\n- 禁用机油/柴油涂抹密封面；宜用食品级或耐水密封垫片。\n- 负压或高温工况选相应耐温等级（普通丁腈 −20~+90℃，三元乙丙可达 +120℃）。"
      },
      {
        "id": "lib-9",
        "title": "冷冻站整体能效复盘与 KPI 对标",
        "content": "## 9. 冷冻站整体能效复盘与 KPI 对标\n\n**类别**：节能运行\n\n**核心要点**\n- 冷冻站（冷机+冷却塔+水泵+换热）是建筑能耗大户，须以全年运行数据为基做能效复盘与对标，识别改造空间。\n- 单看瞬时 COP 易误判，应看系统级 SCOP 与单位冷量电耗。\n\n**实操建议（具体参数与周期）**\n- 关键指标：冷冻站系统能效比 SCOP ≥3.5（优秀 ≥4.0，依 GB 50189 对标）；单位冷量电耗 ≤0.6 kWh/kWh（夏热冬暖地区良好值）。\n- 数据颗粒：按制冷季逐月统计冷量(kWh)、站用电(kWh)、冷却水补水量，生成月报。\n- 复盘周期：每年制冷季结束 1 个月内完成；过渡季做小温差(≤2℃)大流量核查。\n- 对标基准：参照《公共建筑节能设计标准》与同类建筑标杆，差距 >15% 立项改造。\n\n**注意事项**\n- 计量须先校准冷量计、电表，确保分母（冷量）与分子（电耗）同源同期。\n- 警惕\"假节能\"：降供水温度提 COP 但增水泵电耗，须看系统总功率。\n- 冷却塔逼近度、冷凝温度每升 1℃ 约增主机电耗 2%–3%，优先治理换热端。"
      },
      {
        "id": "lib-10",
        "title": "风量/流量传感器现场标定与零点漂移",
        "content": "## 10. 风量/流量传感器现场标定与零点漂移\n\n**类别**：传感器校验\n\n**核心要点**\n- 风量（皮托管、涡街）、水流量（电磁、超声波）传感器长期受积尘、结垢、安装扰动影响，零点/量程漂移导致 BA 控制失准、能耗虚高。\n- 现场标定比拆卸送检更经济，且可验证实际安装工况。\n\n**实操建议（具体参数与周期）**\n- 皮托管：配微差压变送器，每 12 个月用标准皮托管比对，偏差 ≤±3% FS；检查取压孔堵塞。\n- 涡街流量计：每 12–24 个月用便携式超声波比对，偏差 >±2% 清洗或换传感头。\n- 电磁流量计：空管零点漂移 ≤±0.5% FS，每季度查空管励磁与衬里；满管有气泡须排气。\n- 标定工况：介质流速在量程 30%–70% 区间比对，低于 10% 量程误差放大，慎判。\n\n**注意事项**\n- 标定前确认直管段：上游 ≥10D、下游 ≥5D（D 为管径），不足须加整流器或标注不确定度。\n- 电磁流量计须良好接地（接地电阻 ≤4 Ω），附近强磁场会致读数跳变。\n- 所有标定须留记录（日期、标准器编号、偏差、处置），纳入计量台账，到期强制复校。\n\n# 本期小结\n\n| 序号 | 知识点 | 类别 |\n|------|--------|------|\n| 1 | 供冷转供暖季节性切换操作规程 | 供暖系统 / 水系统 |\n| 2 | 电伴热系统运维与防冻保温深化 | 管道保温 / 防冻 |\n| 3 | 乙二醇（防冻液）溶液系统维护 | 供暖系统 / 水系统 |\n| 4 | 消声器积灰与压损维护 | 噪声治理 / 通风系统 |\n| 5 | 减振台座与弹簧减振器检查 | 噪声治理 / 通风系统 |\n| 6 | UPS/EPS 应急电源蓄电池维护 | 配电与电气 |\n| 7 | 气动执行机构与阀门定位器气源处理 | 阀门维护 / 自控系统 |\n| 8 | 橡胶软连接（可曲挠接头）渗漏与老化治理 | 阀门维护 / 水系统 |\n| 9 | 冷冻站整体能效复盘与 KPI 对标 | 节能运行 |\n| 10 | 风量/流量传感器现场标定与零点漂移 | 传感器校验 |\n\n**下一期预告（第14期）**：老旧系统数字化改造与运维降本专项——既有 BA 系统扩容与边缘网关、NB-IoT 无线抄表、AI 负荷预测控制、运维工单数字化考核、合同能源管理（EMC）运维边界、光伏+空调联动、设备更新以旧换新选型、碳足迹核算落地、巡检机器人应用、运维人员技能矩阵与培训体系。"
      }
    ]
  },
  {
    "date": "2026-07-30",
    "generatedAt": "2026-07-30T08:55:16+08:00",
    "issue": 12,
    "theme": "核心设备深度运维与季节性切换专项（冷水机组参数优化 · 冷却塔热工测试 · AHU 过滤压差 · 风机盘管电机电容 · 水泵对中 · 事故通风防爆 · 新风热回收防霜 · 锅炉排污 · 传感器安装诊断 · IAQ 监测溯源）",
    "cards": [
      {
        "id": "lib-1",
        "title": "冷水机组蒸发/冷凝温度优化整定与能耗敏感度",
        "content": "## 1. 冷水机组蒸发/冷凝温度优化整定与能耗敏感度\n\n**类别**：冷水机组 / 节能运行\n\n**核心要点**\n- 主机能耗对蒸发温度、冷凝温度高度敏感：**蒸发温度每升高 1℃，COP 提升约 2%~3%；冷凝温度每降低 1℃，COP 提升约 3%~4%**（离心机更敏感，螺杆略低）。\n- 最佳运行区间：冷凝温度 ≈ 湿球温度 + 4~5℃；蒸发温度按冷冻水出水温度 −(2~3)℃ 设定。设计冷凝温度多为 37℃、实际优化目标可压到 29~32℃。\n- 关键参数：冷冻水出水 7℃ 时蒸发温度宜 4.5~5℃；冷却塔出水 30℃ 时冷凝温度约 32~33℃；蒸发/冷凝温度偏离设计 >2℃ 即需排查（制冷剂不足、换热管污垢、负荷率过低）。\n\n**实操建议（具体参数与周期）**\n- **每日**：在 BA 核查实际蒸发/冷凝温度及对应 COP，记录\"实际值 vs 设计值\"偏差；过渡季/冬季逐步下调冷却塔出水设定（每降 1℃≈冷凝降 1℃），目标冷凝 29~32℃。\n- **每周**：统计机组负荷率，负荷 <40% 时评估台数控制或抬升冷冻水出水（如 7→8℃，需末端冷量允许）以升蒸发温度。\n- **每季**：做主机能耗敏感性复核，结合室外湿球温度刷新\"最佳冷凝温度设定曲线\"。\n\n**注意事项**\n- 蒸发温度过低 → 蒸发器结冰、低压保护跳机；冷凝温度过低（<24℃）→ 螺杆/离心机可能喘振或润滑油携出问题，须设下限保护。\n- 冷冻水出水不能随意抬升，须满足末端显热/露点需求，避免\"省了主机、坑了末端\"。\n- 优化前提是水质清洁、制冷剂充足、换热器无垢——脏管会抵消全部优化收益。\n\n---"
      },
      {
        "id": "lib-2",
        "title": "冷却塔热力性能现场测试与冷幅（逼近度）达标判定",
        "content": "## 2. 冷却塔热力性能现场测试与冷幅（逼近度）达标判定\n\n**类别**：冷却塔 / 性能验收\n\n**核心要点**\n- 冷却能力由两指标表征：**冷幅/逼近度（approach）= 出水温度 − 湿球温度**；**冷却幅度（range）= 进水温度 − 出水温度**。设计逼近度通常 4~5℃，approach 增大说明换热不足（填料/布水/风量问题）。\n- 飘滴损失率设计 ≤0.005%（CTI 标准），收水器完好时达标；蒸发水量 ≈ 循环量 × ΔT × 1.4%/℃。\n- 关键参数：测试须在 100% 设计流量、额定风量下进行；实际逼近度偏差 >15% 判为不达标；水量平衡：补水量 = 蒸发 + 飘水 + 排污。\n\n**实操建议（具体参数与周期）**\n- **换季/每季**：现场热工测试——测进/出水温、现场湿球温度，算 approach 与 range，与设计值对比；approach 超标即安排填料清洗/更换或调校布水。\n- **每月**：查收水器有无破损缺失（飘水目视/白布法），破损即换；核算补水量与蒸发量是否匹配，异常偏大查排污/漏水。\n- **每年**：做 CTI 类热力性能验收（必要时第三方），留存曲线作为后续衰减基线。\n\n**注意事项**\n- 湿球温度须用湿球计**现场实测**，不能直接套气象预报值；测试时确保布水均匀、填料无堵塞变形。\n- 低水量大风量会过冷致填料结冰；测试期间禁止人为减小流量\"造假\"逼近度。\n- 飘水不仅是损耗，更带来军团菌扩散风险，收水器维护不能省。\n\n---"
      },
      {
        "id": "lib-3",
        "title": "空气处理机组（AHU）过滤段压差管理与风机变频联动",
        "content": "## 3. 空气处理机组（AHU）过滤段压差管理与风机变频联动\n\n**类别**：空调末端（AHU）/ 过滤器维护\n\n**核心要点**\n- 过滤器压差反映堵塞程度：初效 G4 终阻力 100~150 Pa、中效 F7 250~300 Pa、高效 H13 400~450 Pa（达初阻 2 倍或额定终阻即换）。\n- 压差超 2×初阻 → 风量下降 >15%、风机电流升、盘管迎面风速降致换热效率劣化。\n- 关键参数：压差开关/变送器量程 0~500 Pa、精度 ±2%；送风静压设定宜 200~300 Pa（恒压控制）；过滤器堵塞时风机自动升频补偿，但须防电机过载。\n\n**实操建议（具体参数与周期）**\n- **每日**：浏览过滤段压差趋势，压差报警值整定 = 厂家终阻力；达到报警即安排更换，不拖延。\n- **PM 周期**：初效 1~3 月、中效 3~6 月（按压差提前触发，不以日历硬套）；更换后须重置压差零点。\n- **每月**：校核\"送风量 vs 设计\"，压差正常但风量跌 → 查风机皮带/变频/风阀执行器。\n\n**注意事项**\n- 压差取样管防堵（每季吹扫）、高位取压防积液；滤网装反或边框漏风会使压差偏低、洁净度失控。\n- 恒压变频联动下，过滤器长期堵塞会\"隐性耗电\"，须以压差报警驱动更换而非靠电流异常才发现。\n- 更换滤网须停机或关新风阀，防未过滤空气直入；高效过滤器更换后做检漏（PAO 扫描）。\n\n---"
      },
      {
        "id": "lib-4",
        "title": "风机盘管（FCU）电机电容失效诊断与三速/温控失灵处置",
        "content": "## 4. 风机盘管（FCU）电机电容失效诊断与三速/温控失灵处置\n\n**类别**：空调末端（风机盘管）/ 电气与温控\n\n**核心要点**\n- FCU 多为电容运转异步电机（单相），启动电容失效 → 不启动/转速低/噪声大；三速开关或温控器失灵 → 无风或常转不停。\n- 关键参数：启动电容标称 1.5~4 μF、容差 ±5%，容量下降 >20% 即换；电机外壳温度 ≤70℃、温升 ≤40 K；运行噪声 ≤45 dB(A)；电机额定电流随高/中/低档递减。\n\n**实操建议（具体参数与周期）**\n- **每月**：巡检听异响、摸外壳温度（>70℃ 查轴承/电容）、测三档电流；电容用万用表电容档测量，超出容差即换。\n- **每 2 季**：清洗翅片与凝水盘（参照往期），检查电动二通阀动作（制热\"开阀不热\"先查水温与滤网，夏季\"常转不停\"查温控器触点粘连）。\n- **每年**：对长期运行机组做轴承润滑脂补充（噪声回升即维护信号）。\n\n**注意事项**\n- 电容鼓包、漏液立即更换；换电容须断电放电，禁止用普通电容代非标（耐压 ≥450 V AC）。\n- 电机轴承干涸会产生高频啸叫，加脂无效则换轴承；禁止在带电状态拔插电机端子。\n- 温控器失灵常表现为\"到温不停\"，不仅费电还过冷/过热，须优先排查。\n\n---"
      },
      {
        "id": "lib-5",
        "title": "水泵联轴器中不对中与激光对中校正",
        "content": "## 5. 水泵联轴器中不对中与激光对中校正\n\n**类别**：水泵 / 传动对中\n\n**核心要点**\n- 联轴器（弹性/膜片）中不对中是泵振动主因之一，引发 **2×转频振动**、轴承过热、机械密封泄漏。\n- 关键参数（ISO 10816）：振动速度有效值 RMS ≤4.5 mm/s（报警线），警戒 2.8 mm/s；对中偏差径向/轴向 ≤0.05 mm、端面平行度 ≤0.02 mm/m（激光对中）；地脚螺栓力矩按厂家（如 M16 约 80~100 N·m）。\n\n**实操建议（具体参数与周期）**\n- **每月**：采集振动（速度/位移）与红外轴承温度（温升 ≤40 K）；频谱分析：1×转频=不平衡、2×=不对中、轴承特征频=缺陷。\n- **对中作业**：用激光对中仪，冷态对中须预留\"热态升量\"（按轴系温升预留 0.1~0.3 mm 上开口补偿），紧固后复核同心度。\n- **每季**：复核地脚螺栓力矩、减振器压缩均匀性，异常振动重新对中。\n\n**注意事项**\n- 软底座/减振器压缩不均会造成\"假对中\"，对中前先调平底座。\n- 管道强力对口 → 附加应力 → 振动，须先松法兰让泵自然对中再紧。\n- 对中后禁止单点过紧，须对角均匀紧固，否则二次偏移。\n\n---"
      },
      {
        "id": "lib-6",
        "title": "实验室/危化品库事故通风与防爆风机运维",
        "content": "## 6. 实验室/危化品库事故通风与防爆风机运维\n\n**类别**：通风系统 / 事故通风与防爆\n\n**核心要点**\n- 实验室、危化品库、油库、锅炉房须设事故通风：换气 ≥12 次/h（危化品/剧毒 ≥12，油库 6~10），事故后排风持续 ≥30 min。\n- 风机防爆等级 Ex dⅡBT4 及以上，与可燃气体/有毒气体报警联动：LEL ≥25% 预警、≥50% 启动事故风机。\n- 关键参数：探测器点位按释放源布置（距释放源 ≤1 m、距地 0.3~0.6 m 测重于空气气体）；事故风机须独立回路、双电源末端切换。\n\n**实操建议（具体参数与周期）**\n- **每季度**：测事故通风量（风口风速 × 面积核算，≥12 次/h）；气体探测器每月点检、每年标定。\n- **每季**：连锁逻辑测试——报警 → 延时 0~10 s → 启动事故风机 + 关新风 + 声光报警，记录响应时间。\n- **每年**：防爆电气专项检查（隔爆面无损伤、紧固无松动、接地电阻 ≤4 Ω）。\n\n**注意事项**\n- 防爆风机检修须断电、清气后进行，严禁带电开盖；排风须直排室外高处（高于屋面 ≥1 m）且不回流。\n- 事故风机电源属消防/安全负荷，不得与普通负荷混接或被误停。\n- 探测器失效（无报警）比报警误动更危险，标定与功能测试不能省。\n\n---"
      },
      {
        "id": "lib-7",
        "title": "新风热回收机组冬季防霜冻与旁通控制",
        "content": "## 7. 新风热回收机组冬季防霜冻与旁通控制\n\n**类别**：新风系统 / 热回收与防冻\n\n**核心要点**\n- 全热/显热回收机组冬季在芯体易结霜（室外 ≤0℃ 且相对湿度高时），霜堵 → 阻力升、新风量跌、换热效率降。\n- 关键参数：设计焓回收效率 ≥60%、显热 ≥70%；送风温度 ≤5℃ 即触发防霜策略；预加热功率 ≈ 风量(m³/h) × 1.2 × ΔT(℃) × 1.01 / 3600 kW。\n\n**实操建议（具体参数与周期）**\n- **每 2 周（冬季）**：查芯体结霜与凝水盘，及时化霜/排凝水；效率检测 η =（新风进焓 − 新风出焓）/（新风进焓 − 排风进焓），低于设计 70% 清洗或换芯。\n- **运行策略三选一**：①旁通（送风 <5℃ 开 bypass，部分新风不进芯体）；②预加热（新风先预热至 ≥5℃ 再进芯体）；③转轮类停转/反吹内循环。\n- **每月**：校核防霜温控器整定（5℃ 动作点）与旁通风阀开度反馈。\n\n**注意事项**\n- 旁通过度会拉低全年节能率；预加热耗电须计入能耗核算，避免\"省了换热、费了电加热\"。\n- 纸质/铝箔芯体冻裂不可逆，停机须排净冷凝水；显热/全热选型须匹配当地冬季含湿量。\n- 化霜期间新风量短时下降，须有最低新风保障兜底（如并联旁通最小开度）。\n\n---"
      },
      {
        "id": "lib-8",
        "title": "热水/蒸汽锅炉连续与定期排污及锅水品质控制",
        "content": "## 8. 热水/蒸汽锅炉连续与定期排污及锅水品质控制\n\n**类别**：供暖系统（锅炉）/ 水质与排污\n\n**核心要点**\n- 锅炉须排污控制锅水浓缩倍数，防结垢与腐蚀。锅水控制：总碱度 6~26 mmol/L（pH 10~12）、磷酸根 5~20 mg/L（防垢）、溶解氧 ≤0.1 mg/L、硬度 ≤0.03 mmol/L。\n- 关键参数：排污率 5%~10%（蒸汽炉 = 连续排污 + 底部定期排污）；定期排污每次 30~60 s、每班 1~2 次排泥渣；软化水硬度 ≤0.03 mmol/L、氯离子监控防腐蚀。\n\n**实操建议（具体参数与周期）**\n- **每班（4~8 h）**：用快速测试包/在线测锅水碱度、pH、磷酸根；底部定期排污排泥（防汽水共腾）。\n- **每天**：调连续排污量（排污率 = 蒸发量 /（给水量 − 蒸发量）），按水质软硬动态设定。\n- **每季**：委外全分析（固形物、氯离子、油含量）；安全阀/温度开关联动每月手动提拉试验。\n\n**注意事项**\n- 排污防烫伤：高温高压，须设排污降温池/扩容器，操作戴防护；排污过量 → 热损失与补水耗增大。\n- 真空/常压热水炉也须定期底部排污防淤泥堆积；超压超温保护每月手动试验不可省。\n- 磷酸根过高会生成二次水渣，须与碱度联动控制，不盲目加药。\n\n---"
      },
      {
        "id": "lib-9",
        "title": "温湿度/压力变送器安装规范与信号故障诊断",
        "content": "## 9. 温湿度/压力变送器安装规范与信号故障诊断\n\n**类别**：自控系统（传感器）/ 安装与诊断\n\n**核心要点**\n- 传感器\"测得准\"七分靠安装：风管温湿度测点选直管段（前 ≥5D、后 ≥2D），避开弯头/阀门/送风口，探杆迎流；压力/差压取压口垂直管道、导压管防堵防积液、零点在现场满量程 0 点校；信号 4~20 mA 用屏蔽双绞线、单端接地。\n- 关键参数：温度精度 ±0.5℃（校准周期 1 年）、压力 ±0.5%FS（1 年）、流量 2 年；同点位 BA 值与手持表偏差 >2% 即排查。\n\n**实操建议（具体参数与周期）**\n- **每月**：比对同点位 BA 显示与手持表，偏差 >2% 立项；导压管每季吹扫/查堵（差压变送器负压侧堵 → 显示偏高）。\n- **信号故障判定**：显示满量程（≈21.8 mA/3.9 mA 下限）多为断线；显示偏低查接地干扰/量程错/探头污染。\n- **每 2 年**：温湿度传感器回厂标定（温湿度标准箱）；压力变送器现场用标准源做 0/50%/100% 三点校准。\n\n**注意事项**\n- 屏蔽层禁止两端接地（地环流干扰），单端接地即可；取压点禁设在最低点积液。\n- 风管温湿度紧贴壁面会测\"壁温\"而非风温，须伸入风道中心区。\n- 传感器漂移是 BA 误判与节能方向错误的根因，须纳入 PM 计划，不能\"装了就不管\"。\n\n---"
      },
      {
        "id": "lib-10",
        "title": "室内空气品质（IAQ）在线监测布点与超标溯源",
        "content": "## 10. 室内空气品质（IAQ）在线监测布点与超标溯源\n\n**类别**：室内空气品质（IAQ）/ 监测与溯源\n\n**核心要点**\n- IAQ 用 CO₂（人员代谢指标）、PM2.5、甲醛、TVOC 量化：CO₂ ≤1000 ppm（优良 ≤800）、PM2.5 日均 ≤75 μg/m³（优 ≤35）、甲醛 ≤0.08 mg/m³、TVOC ≤0.6 mg/m³（GB 50325 / GB/T 18883）。\n- 新风量保障是根本；温湿度舒适区间 22~26℃ / 40~60% RH。\n- 关键参数：监测点每 200~500 m² 1 个、布于回风口或人员活动区高度 1.2~1.5 m；采样周期 5~15 min。\n\n**实操建议（具体参数与周期）**\n- **实时**：CO₂ 持续 >1000 ppm → 新风不足 → 提 DCV 设定或查新风机频率/风阀开度；PM2.5 高 → 查过滤器终阻/漏风/外窗渗透。\n- **每月**：出 IAQ 报表，单点超标 ≥2 次立项整改；甲醛/TVOC 高 → 查装修家具源头并加强通风。\n- **每季**：校准传感器（CO₂ NDIR 半年、PM2.5 激光头防污染清洗），数据接入 BA 趋势与新风阀联动闭环。\n\n**注意事项**\n- CO₂ 只反映人员活动与新风，不能替代 VOC/甲醛监测，须多参数组合；传感器须定期校准否则\"假达标\"。\n- 监测数据要联动控制（新风阀/净化）才闭环，仅展示不处置无意义。\n- 达标 ≠ 舒适，须结合温湿度与气流组织综合评判，避免\"数值好看、体感难受\"。\n\n---\n\n## 本期小结\n\n| 序号 | 知识点 | 类别 |\n|------|--------|------|\n| 1 | 冷水机组蒸发/冷凝温度优化整定与能耗敏感度 | 冷水机组 / 节能运行 |\n| 2 | 冷却塔热力性能现场测试与冷幅（逼近度）达标判定 | 冷却塔 / 性能验收 |\n| 3 | AHU 过滤段压差管理与风机变频联动 | 空调末端（AHU）/ 过滤器维护 |\n| 4 | 风机盘管电机电容失效诊断与三速/温控失灵处置 | 空调末端（风机盘管）/ 电气与温控 |\n| 5 | 水泵联轴器中不对中与激光对中校正 | 水泵 / 传动对中 |\n| 6 | 实验室/危化品库事故通风与防爆风机运维 | 通风系统 / 事故通风与防爆 |\n| 7 | 新风热回收机组冬季防霜冻与旁通控制 | 新风系统 / 热回收与防冻 |\n| 8 | 热水/蒸汽锅炉连续与定期排污及锅水品质控制 | 供暖系统（锅炉）/ 水质与排污 |\n| 9 | 温湿度/压力变送器安装规范与信号故障诊断 | 自控系统（传感器）/ 安装与诊断 |\n| 10 | 室内空气品质（IAQ）在线监测布点与超标溯源 | 室内空气品质（IAQ）/ 监测与溯源 |\n\n**本期要点回顾**：第 12 期回归「核心设备深度运维」。能耗优化先算敏感度——蒸发温度 +1℃ 省 2%~3%、冷凝温度 −1℃ 省 3%~4%，冷凝温度下限受喘振约束；冷却塔用\"冷幅/逼近度\"判定是否达标（偏差 >15% 即洗填/换填）；AHU 以过滤终阻力驱动更换并联动恒压变频；FCU 抓电容与轴承、水泵抓 2×转频不对中；安全侧补事故通风防爆（≥12 次/h）与锅炉排污（排污率 5%~10%）；自控侧强调传感器\"安装决定精度\"、IAQ 用 CO₂/PM2.5/甲醛多参数闭环。一句话：设备运维要从\"坏了修\"走向\"按参数、按周期、按标准\"的主动管控。\n\n**下一期预告（第 13 期）**：季节性切换与系统级收尾专项——供冷转供暖切换与管网冲洗钝化充水、管道/设备防冻保温深化（橡塑/电伴热）、阀门与软接渗漏治理、配电谐波与 UPS/应急电源、消声器与减振台座维护、冷冻站整体能效复盘。敬请关注。\n\n---\n\n*本文档由每日暖通运维知识点自动化任务生成，适用于运维工程师日常学习参考。如需追溯历史知识点，见 `暖通运维知识库/` 同目录系列文件（2026-07-19 起）。*"
      }
    ]
  },
  {
    "date": "2026-07-29",
    "generatedAt": "2026-07-29T09:00:00+08:00",
    "issue": 11,
    "theme": "运维安全、应急与数字化闭环（有限空间作业 · LOTO 能量隔离 · 应急预案演练 · CMMS 工单 · 备件安全库存 · BA 趋势预警 · FMEA 故障树 · 数据治理）",
    "cards": [
      {
        "id": "lib-1",
        "title": "有限空间作业许可与气体检测",
        "content": "**类别**：作业安全管理 / 有限空间\n\n**核心要点**\n- 空调机房、冷热水池、水箱、管道井、集水坑、风管段等属有限空间，易积聚有毒有害气体或缺氧，须\"先通风、再检测、后作业\"。\n- 作业前办理《有限空间作业票》，执行\"双人监护、持续通风、连续监测\"三原则，严禁单人进入。\n- 关键参数：氧含量 O₂ 19.5%~23.5%（低于 19.5% 缺氧禁止进入）；硫化氢 H₂S ≤10 ppm；一氧化碳 CO ≤24 ppm（作业环境短时间接触容许）；可燃气 LEL（爆炸下限）≤10% 方可作业；检测须在作业前 30 min 内完成，作业中每 2 h 复测一次。\n\n**实操建议（具体参数与周期）**\n- **每次进入前**：强制通风≥15 min，用四合一气体检测仪（O₂/H₂S/CO/LEL）在入口及纵深多点采样；监护人持对讲机守在入口，备救援三脚架与安全带。\n- **每月**：校验气体检测仪零点与标定（用标准气），电池电量≥80%；检查有限空间台账与警示标识（\"当心缺氧\"\"必须通风\"）。\n- **每年**：组织一次有限空间应急救援演练，留存记录与影像。\n\n**注意事项**\n- 严禁用纯氧通风（易致富氧燃爆）；自然通风不足时必须强制机械通风。\n- H₂S 高浓度具\"电击样\"猝死风险，检测超标立即撤离、严禁盲目施救。\n- 作业中断超 30 min 须重新检测，复工前再测，不准凭\"上次结果\"进入。\n\n---"
      },
      {
        "id": "lib-2",
        "title": "上锁挂牌（LOTO）与能量隔离",
        "content": "**类别**：作业安全管理 / 电气与能量隔离\n\n**核心要点**\n- LOTO（Lockout/Tagout）是设备检修时隔离并锁定所有危险能量源（电、机械、液压、气/水压力）的标准程序，防止误送电、误启动造成伤亡。\n- 流程：停机→隔离（断开关/关阀门）→上锁挂牌→释放残余能量（泄压/放电）→确认隔离有效→作业→恢复。\n- 关键参数：隔离点须设专用锁具，一人一锁一钥匙；配电回路挂\"禁止合闸 有人工作\"标识；气动/液动执行器须泄压至 0 MPa 并机械锁定；电容残余电压放电至 ≤50 V 方可触碰。\n\n**实操建议（具体参数与周期）**\n- **每次检修**：执行\"断电源+断水/气源\"双重隔离，锁具由作业人本人保管；监护人复核锁点清单（含隐形能量如蓄能器、高位水箱势能）。\n- **每季度**：盘点锁具、阀门锁、警示牌完好率 100%；对 BA 受控设备确认\"远程禁止\"已置位，防止 DDC 误发启停。\n- **每年**：开展 LOTO 专项培训与考核，覆盖外包与巡检人员。\n\n**注意事项**\n- 严禁用\"通知一声\"代替物理上锁——仅凭口头交代隔离无效。\n- 多工种联合作业须执行\"集体上锁（group LOTO）\"，每个作业人独立挂锁于组锁箱。\n- 恢复前须清点工具、确认无人、按逆序摘除锁牌，避免漏拆导致送电即转。\n\n---"
      },
      {
        "id": "lib-3",
        "title": "设备应急预案与实战演练",
        "content": "**类别**：应急管理 / 预案与演练\n\n**核心要点**\n- 暖通系统突发故障（冷水机组跳机、冷却水断流、市政停水/停电、燃气泄漏、消防联动停风）直接影响生产/舒适与人员安全，须\"一险一案、演练到位\"。\n- 预案要素：风险识别→应急组织→处置流程→通讯联络→物资（备泵、发电、防冻）→恢复与复盘。\n- 关键参数：关键负荷（数据中心、手术室、工艺车间）须双电源 + 柴油发电（启动 ≤15 s 带载）；冷水机组跳机后备用机投运目标 ≤10 min；停电后冷却塔补水电动阀失电须有机械旁通或 UPS；演练频次≥2 次/年（含一次夜间/节假日盲演）。\n\n**实操建议（具体参数与周期）**\n- **每半年**：桌面推演 + 实操演练各一次，覆盖\"机组跳机切换\"\"市政停水保供水\"\"燃气泄漏关阀通风\"三类场景。\n- **每季度**：核查应急物资（备用电机、密封圈、防冻液、应急照明的电池 ≥80%、对讲机满电）。\n- **每年**：预案评审更新，结合上年度故障与新设备，修正处置卡（一事一卡，步骤≤8 步）。\n\n**注意事项**\n- 演练须真演真练，禁用\"通知代替动作\"；记录响应时间、到位人数、处置用时，形成改进项。\n- 燃气泄漏优先\"关阀、通风、禁火、撤离\"，严禁启停电气设备产生火花。\n- 应急联络表须含厂家 24 h 热线、供电/供水调度、消防 119，并每季度核对号码有效性。\n\n---"
      },
      {
        "id": "lib-4",
        "title": "CMMS 工单全生命周期闭环",
        "content": "**类别**：数字化运维 / 工单管理\n\n**核心要点**\n- CMMS（计算机化维修管理系统）将\"报修—诊断—派工—领料—实施—验收—归档\"线上化，使运维从经验驱动转为数据驱动，是数字化闭环的枢纽。\n- 工单类型： corrective（ corrective/ corrective 维修）、preventive（PM 计划保养）、predictive、inspection（巡检）。\n- 关键参数：PM 计划覆盖率目标 ≥85%（关键设备 100%）；工单及时关闭率 ≥95%；平均修复时间 MTTR 按设备分级管控（关键设备 ≤4 h）；工单须含\"故障现象—根因—处理—更换件—验收人\"五要素。\n\n**实操建议（具体参数与周期）**\n- **每日**：巡检/报警自动生成工单，班长 2 h 内派工；完工后 24 h 内上传处理记录与照片闭环。\n- **每月**：分析工单类型分布（ corrective 占比高说明 PM 不足）、重复工单（同一设备月≥2 次即立项整改）。\n- **每季**：校准 PM 周期（依据运行小时/启停次数而非固定日历），淘汰\"走过场\"保养项。\n\n**注意事项**\n- 工单\"未验先关\"会污染数据，验收须现场确认或 BA 趋势佐证。\n- 根因栏忌填\"已修复\"\"更换配件\"等无效结论，须写清机理（如\"水泵汽蚀因入口过滤器堵塞致 NPSH 不足\"）。\n- CMMS 数据质量决定预测性维护成败，录入规范须纳入班组考核。\n\n---"
      },
      {
        "id": "lib-5",
        "title": "备件 ABC 分类与安全库存管理",
        "content": "**类别**：数字化运维 / 备件管理\n\n**核心要点**\n- 备件管理平衡\"停机风险\"与\"资金占用\"：ABC 分类按价值/重要性分级，A 类少而关键（占金额 70%~80%），C 类多而廉价。\n- 安全库存按\"采购提前期 + 消耗速率 + 关键度\"设定，避免缺件停机和呆滞占用。\n- 关键参数：A 类（压缩机轴承、控制板、关键阀门）安全库存≥1 件且设最低/最高库存线，补货点 = 日均耗×提前期 + 安全系数×σ；B 类按经济批量（EOQ）补货；C 类（垫片、螺栓、滤网）批量储备、低值易耗；库存周转率目标≥2 次/年，呆滞料（>1 年未动）占比 ≤5%。\n\n**实操建议（具体参数与周期）**\n- **每月**：盘点 A 类实物与系统账一致率 100%；导出呆滞清单评审是否报废或调拨。\n- **每季**：复核补货点与提前期（供应商交期变化须同步更新）；对长周期进口件（提前期 >3 月）评估战略储备。\n- **每年**：与 CMMS 故障数据联动，按实际消耗修正分类与安全库存。\n\n**注意事项**\n- 关键设备备件\"以换代修\"优先于\"现场抢修\"，提前储备远胜故障后急购。\n- 备件须建编码与存放位（库位码），防潮防尘，易损橡胶件注意保质期。\n- 外包维保约定\"含备件\"的，须在合同明确响应时限与备件来源，避免推诿。\n\n---"
      },
      {
        "id": "lib-6",
        "title": "BA 趋势曲线挖掘与报警分级",
        "content": "**类别**：数字化运维 / 监测与预警\n\n**核心要点**\n- BA（楼宇自控）趋势数据是\"设备健康体检表\"，通过对比历史同期、设计值、同类设备，可提前发现性能衰减与异常。\n- 报警分级：紧急（设备保护跳机、超限）、重要（偏离设定需干预）、提示（趋势预警），避免\"报警风暴\"淹没真问题。\n- 关键参数：趋势采样周期 1~15 min（关键参数 1 min）；报警死区（hysteresis）±2%~5% 防抖动；报警延时 30~120 s 防瞬时干扰；同参数\"当日 vs 上周同日\"偏差 >10% 触发趋势预警；冷机 COP 周环比下降 >5% 须排查。\n\n**实操建议（具体参数与周期）**\n- **每日**：浏览关键趋势（机组负荷率、供回水温差、水泵电流、室外温湿度），标出异常拐点。\n- **每周**：导出报警清单做帕累托分析，TOP3 高频报警立项根治（如某阀频繁波动→整定 PID）。\n- **每季**：复核报警阈值与死区，删除失效/重复点，使有效报警率 >90%。\n\n**注意事项**\n- 趋势异常先辨\"真故障\"还是\"测点/设定错误\"（传感器漂移、量程错），避免误判。\n- 报警须配\"处理建议\"字段，新人也能按卡处置，而非仅弹红点。\n- 历史趋势是节能审计与故障复盘的证据链，须长期留存（≥3 年）。\n\n---"
      },
      {
        "id": "lib-7",
        "title": "故障预警与预测性维护模型",
        "content": "**类别**：数字化运维 / 预测性维护\n\n**核心要点**\n- 预测性维护（PdM）基于状态数据（振动、电流、温度、效率）预测剩余寿命，在故障前介入，较事后维修省 30%~50% 成本。\n- 常见模型：阈值预警（超限即报）、趋势外推（线性回归预测越限时间）、聚类/异常检测（偏离基线即疑）、振动频谱诊断（不平衡/不对中/轴承缺陷特征频率）。\n- 关键参数：水泵/风机振动速度有效值 RMS ≤4.5 mm/s（ISO 10816 报警线，警戒 2.8 mm/s）；电机三相电流不平衡 ≤10%；轴承温度温升 ≤40 K（环境基准）；冷机 COP 衰减 >15% 或冷量不足即预警；预测窗口建议提前 7~30 天提示。\n\n**实操建议（具体参数与周期）**\n- **每月**：对关键泵/风机采集振动与红外温度，比对基线；电流谐波/不平衡超 10% 排查电源与机械。\n- **每季**：对冷却塔、冷水机组做效率趋势回归，预测下一保养时点。\n- **每年**：根据 PdM 命中率修正模型阈值，淘汰误报项，提升精准度。\n\n**注意事项**\n- PdM 模型须以\"干净数据 + 正确标签\"训练，CMMS 根因录入质量直接决定预警准确率。\n- 单一指标易误报，宜多参数融合（如\"电流升+振动升+效率降\"共同判定轴承劣化）。\n- 预警只是提示，最终处置仍须人工确认现场，不可全自动停机。\n\n---"
      },
      {
        "id": "lib-8",
        "title": "能效监测平台与分项计量数据治理",
        "content": "**类别**：数字化运维 / 能源管理\n\n**核心要点**\n- 能效平台通过分项计量（电、水、燃气、冷量）核算系统 EUI（单位面积能耗）、COP、输送系数，是节能基线与考核依据。\n- 数据治理决定\"数据可用\"：采集完整性、时标一致、单位统一、异常清洗、基准对齐。\n- 关键参数：分项计量精度电 0.5S 级、冷/热量 1 级；数据完整率 ≥95%（缺失须插值标注）；EUI 对标≥同类建筑均值；冷站 EER 目标≥4.0（设计），实际低于 3.5 即预警；数据偏差 >10% 须检表与查线。\n\n**实操建议（具体参数与周期）**\n- **每日**：查看昨日 EUI 与冷站 EER，偏离基准 >15% 当日排查（天气异常除外）。\n- **每月**：做数据质量报告（缺失率、跳变点、单位错），清洗并回填；校核冷量计与电表一致性。\n- **每年**：依据平台数据做能源审计，输出节能改造清单与 ROI。\n\n**注意事项**\n- \"垃圾进垃圾出\"：计量表失准、BA 点表错位会让优化方向全错，先治数再治能。\n- 冷量 = 流量×ΔT×4.187，ΔT 小（<3℃）而流量大是\"大流量小温差\"低效典型，须水力平衡治理。\n- 平台须设权限与审计日志，防止数据被误改影响考核公正性。\n\n---"
      },
      {
        "id": "lib-9",
        "title": "故障树分析（FTA）与 FMEA 实战",
        "content": "**类别**：可靠性工程 / 故障分析\n\n**核心要点**\n- FTA（故障树）自顶向下找\"不制冷/不送风\"等顶事件的所有成因逻辑（与/或门），定位关键底事件；FMEA（失效模式与影响分析）自底向上评估各部件失效的严重度 S、频度 O、可探测度 D，算风险优先数 RPN=S×O×D。\n- 用于\"把故障吃透、把预案做细\"，是新系统投运与重大整改的必备分析。\n- 关键参数：RPN ≥100（或严重度 S≥9）须强制整改；故障树须覆盖 ≥90% 历史同类故障；FMEA 行动闭环率 100%；顶事件概率可用底事件概率经逻辑门合成。\n\n**实操建议（具体参数与周期）**\n- **每次重大故障后**：建故障树复盘，输出整改项并录入 CMMS 知识库，防止复发。\n- **每季**：对关键设备（冷机、冷却塔、主泵）滚动做 FMEA，更新 RPN 与管控措施。\n- **投运前**：新系统须完成 FMEA，高风险项在设计/调试阶段消减。\n\n**注意事项**\n- 故障树底事件须\"可测可防\"，避免出现\"未知原因\"等终止事件。\n- FMEA 严重度评分忌主观，须参考安全/停机损失量化（如停机 1 h 损失 X 万元）。\n- 分析结果要转化为\"处置卡 + 备件 + 预警阈值\"，否则只是纸面文章。\n\n---"
      },
      {
        "id": "lib-10",
        "title": "数字化运维落地与人员安全意识",
        "content": "**类别**：数字化运维 / 组织与素养\n\n**核心要点**\n- 数字化闭环 = 数据（BA/计量）→ 分析（预警/趋势）→ 决策（工单/整改）→ 执行（现场）→ 反馈（数据更新），人是最关键变量。\n- 工具赋能：BIM 设备台账、移动端巡检、AR/VR 培训、数字孪生仿真；素养底线：班前安全交底、持证上岗（电工/焊工/高空）、应急预案熟记。\n- 关键参数：关键岗位持证率 100%（特种作业）；班前交底 5 min 覆盖风险与措施；移动巡检到位率 ≥95%；数字化闭环工单占比（线上）≥90%；年度安全培训 ≥24 学时/人。\n\n**实操建议（具体参数与周期）**\n- **每日**：班前会 5 min 交底当日高风险作业（有限空间/高空/带电）；移动端打卡关键巡检点。\n- **每月**：安全微课堂 1 次（事故案例 + 本场隐患）；数字化覆盖率（线上工单/预警处置）纳入绩效。\n- **每年**：VR 应急演练 + 技能比武，淘汰不合格外包人员。\n\n**注意事项**\n- 数字化不是\"买系统\"，而是\"改流程 + 提素养\"，系统上线须配套制度与考核。\n- 警惕\"屏幕代替现场\"——趋势报警再准，也须定期到设备旁听、摸、闻、测。\n- 安全是闭环的第一环：任何优化不得突破安全红线（LOTO、有限空间、燃气）。\n\n---\n\n## 本期小结\n\n| 序号 | 知识点 | 类别 |\n|------|--------|------|\n| 1 | 有限空间作业许可与气体检测 | 作业安全管理 / 有限空间 |\n| 2 | 上锁挂牌（LOTO）与能量隔离 | 作业安全管理 / 电气与能量隔离 |\n| 3 | 设备应急预案与实战演练 | 应急管理 / 预案与演练 |\n| 4 | CMMS 工单全生命周期闭环 | 数字化运维 / 工单管理 |\n| 5 | 备件 ABC 分类与安全库存管理 | 数字化运维 / 备件管理 |\n| 6 | BA 趋势曲线挖掘与报警分级 | 数字化运维 / 监测与预警 |\n| 7 | 故障预警与预测性维护模型 | 数字化运维 / 预测性维护 |\n| 8 | 能效监测平台与分项计量数据治理 | 数字化运维 / 能源管理 |\n| 9 | 故障树分析（FTA）与 FMEA 实战 | 可靠性工程 / 故障分析 |\n| 10 | 数字化运维落地与人员安全意识 | 数字化运维 / 组织与素养 |\n\n**本期要点回顾**：第 11 期围绕「安全—应急—数字化闭环」展开。安全底线是两把锁——有限空间气体检测（O₂ 19.5%~23.5%、H₂S ≤10 ppm、LEL ≤10%）与 LOTO 能量隔离；应急靠\"一险一案 + 真演真练\"；数字化闭环以 CMMS 工单为枢纽，串起 BA 趋势预警、PdM 预测性维护、能效数据治理与 FTA/FMEA 可靠性分析，最终落到\"人\"（持证、交底、素养）。一句话：把每一次故障与报警都变成可复用、可预防的知识资产。\n\n**下一期预告（第 12 期）**：回归「核心设备深度运维」——冷水机组蒸发器/冷凝器清洗与换热效率恢复、冷却塔填料与布水系统维护、水泵机械密封与汽蚀治理、风机皮带/轴承更换、板式换热器拆洗、末端风机盘管与空气处理机组保养，以及季节性启停（供冷转供暖）切换要点。敬请关注。\n\n---\n\n*本文档由每日暖通运维知识点自动化任务生成，适用于运维工程师日常学习参考。如需追溯历史知识点，见 `暖通运维知识库/` 同目录系列文件（2026-07-19 起）。*"
      }
    ]
  },
  {
    "date": "2026-07-28",
    "generatedAt": "2026-07-28T09:00:00+08:00",
    "issue": 10,
    "theme": "系统级优化与现场实测专项（群控节能 · 阀门选型 · 风量/流量实测 · 防结露 · 谐波 · 燃烧效率）",
    "cards": [
      {
        "id": "lib-1",
        "title": "冷水机组群控与部分负荷优化（Chiller Plant Optimization）",
        "content": "**类别**：冷水机组 / 节能运行\n\n**核心要点**\n- 单台机组在 70%~90% 负荷率区间 COP 最高；低于 40% 负荷率时 COP 急剧下降，应\"少开一台\"而非\"多台低载\"。\n- 群控核心：按冷负荷需求决定运行台数（台数控制）、轮换运行均衡磨损、冷冻水供水温度动态重置、冷却塔逼近度协同。\n- 关键参数：综合部分负荷性能 IPLV/NPLV（设计选型参考）；机组高效负荷率 70%~90%；冷冻水供水温度可在 5.5→7.5℃ 间按负荷率重置（每升 1℃ 约省 2%~3% 主机能耗）；冷却塔设计逼近度 2.8~4℃；旁通压差设定 0.08~0.12 MPa（保证最小流量防喘振）。\n\n**实操建议（具体参数与周期）**\n- **每日**：在 BA 趋势中读取各机组负荷率，确认运行台数与负荷匹配（理想单台 60%~85%）；检查运行时间累计，手动或自动轮换。\n- **每周**：复核供水温度重置曲线——室外湿球温度下降时逐步抬高供水温度（如 7℃→7.5℃→8℃），不触发末端供冷不足报警。\n- **每季**：标定台数控制死区（建议 5%~10% 负荷带宽，避免频繁加减机），校验冷冻水总流量与机组蒸发器流量一致。\n\n**注意事项**\n- 加减机须设延时（≥10 min）与死区，防止\"振荡加卸载\"损伤压缩机。\n- 供水温度重置上限受末端（尤其老式风机盘管）换热能力制约，需监测最不利末端供水温度≥12℃回风露点。\n- 冷却塔逼近度与供水温度重置联动，逼近度恶化（填料脏/布水不均）时不可盲目抬升供水温度。\n\n---"
      },
      {
        "id": "lib-2",
        "title": "电动调节阀流量特性与口径选型（等百分比 / 线性）",
        "content": "**类别**：阀门维护\n\n**核心要点**\n- 空调冷热水系统优先选**等百分比**流量特性：小开度时流量变化缓、大开度变化快，与盘管换热特性匹配，调节平稳、不易震荡。\n- 口径按 Kv 值选型：Kv 为阀两端压差为 0.1 MPa 时通过的水量（m³/h）。阀门工作区应在开度 20%~80%，小开度易气蚀、大开度接近全开丧失调节能力。\n- 关键参数：等百分比特性；阀权度（阀门全开压降/环路总压降）宜 ≥0.3~0.5；安装直管段前 10D 后 5D；泄漏等级 ANSI Class IV（金属密封）或 VI（软密封）；建议 Kv 选系统最大计算流量的 85%~90%。\n\n**实操建议（具体参数与周期）**\n- **调试期**：用环路设计流量反算 Kv，留 10%~15% 余量；阀权度不足时缩小阀前后其他阻力或换小 Kv 阀。\n- **每月**：在 BA 查看阀门反馈开度与实测流量是否线性对应；长期卡在 <15% 或 >90% 说明选型偏大/偏小，应整改。\n- **每季**：断电手动盘阀确认无卡涩；检查阀杆填料渗漏（滴水 ≤1 滴/分可接受，否则紧固压盖或更换）。\n\n**注意事项**\n- 严禁用截止阀充当调节阀长期节流——调节特性差且易冲蚀密封。\n- 蒸汽/高温水系统注意阀门耐温耐压等级与执行器防护，避免膜头长期过热。\n- 等百分比阀装反（流向错）会变成近似快开特性，调节剧烈震荡，安装须核对流向箭头。\n\n---"
      },
      {
        "id": "lib-3",
        "title": "送排风系统风量平衡调试与负压控制",
        "content": "**类别**：通风系统\n\n**核心要点**\n- 通风系统靠风量平衡保证换气次数与定向气流（如厕所、地下车库、实验室须保持负压，防止异味/污染物外溢）。\n- 风量测定：风速法（毕托管/热球风速仪在风管内网格布点）或风口法（风速仪测风口面风速×面积）。\n- 关键参数：风量平衡偏差 ≤±10%；负压区相对邻室 -5~-10 Pa；管内测点按等面积网格（每边≥2 点）；支路干管风速 ≤8 m/s（主风管 ≤10 m/s）；换气次数按规范（如公共卫生间 10~15 次/h）。\n\n**实操建议（具体参数与周期）**\n- **调试/大修后**：用风速法逐段测风量，调各支管手动阀，使末端风量达设计±10%；锁阀位并挂牌。\n- **每月**：用微压计抽测重点负压房间（化验室、污物间、垃圾房）相对压差，应稳定 -5~-10 Pa。\n- **每半年**：复核总排风量，地下车库 CO 浓度联动启停的风机，确认高峰 CO≤30 ppm、怠速≤10 ppm。\n\n**注意事项**\n- 先调排风（定排），再调送风（补风）形成所需负压，顺序错则压差反向。\n- 阀门定位后需机械锁死，防止物业误动导致负压丧失。\n- 风速法测点须避开弯头、变径前后 5D 以内，否则读数失真。\n\n---"
      },
      {
        "id": "lib-4",
        "title": "管道保冷防结露厚度计算与橡塑施工",
        "content": "**类别**：管道保温\n\n**核心要点**\n- 南方高湿环境，冷水/冷冻水管表面温度低于空气露点即结露滴水，保冷层厚度须按\"防结露\"校核（而非仅按节能）。\n- 露点温度：室内 30℃、相对湿度 80% 时，露点约 27.4℃；冷冻水供/回 7/12℃，表面温度远低于此，必须保冷。\n- 关键参数：橡塑导热系数 λ≤0.034 W/(m·K)；防结露最小厚度（DN50 管径常取 19~25 mm，DN100~200 取 25~32 mm）；接缝搭接 ≥20 mm 满涂专用胶；环境露点处表面温度须高于露点 1~2℃。\n\n**实操建议（具体参数与周期）**\n- **施工期**：按管径与环境露点查橡塑选型表确定厚度；阀门、法兰、弯头做独立可拆卸保冷套，严禁裸管。\n- **每月**：巡检管井、吊顶内冷冻水管，发现结露水渍即补保温或重做接缝（满胶、无空隙）。\n- **每年（黄梅季前）**：重点排查外区、新风管、过渡季节易结露段，做一次全面防结露巡检。\n\n**注意事项**\n- 保冷与保温不同：保冷层外须设防潮层（橡塑闭泡本身即隔汽），一旦防潮破损进水即丧失防结露能力。\n- 接缝未涂胶、套管不严是结露主因，施工须\"满胶、压紧、无空洞\"。\n- 吊支架处须设防腐木垫/绝热垫块，防止\"冷桥\"结露。\n\n---"
      },
      {
        "id": "lib-5",
        "title": "排烟系统风量检测与风机性能现场验收",
        "content": "**类别**：排烟系统\n\n**核心要点**\n- 排烟系统验收与年度检测须实测风量，验证排烟量、风速是否满足防排烟设计要求，不能只做联动功能测试。\n- 测法：风道法（风管网格测点）或风口法（排烟口/排烟阀处测风速×面积）。\n- 关键参数：排烟口风速 7~11 m/s（不宜>10 m/s 以免卷吸）；防烟分区排烟量按 60 m³/(h·m²) 计算；风机风量偏差 ≤±10%；风管内测点风速宜≥10 m/s 取点更准；风机全压效率抽检与铭牌核对。\n\n**实操建议（具体参数与周期）**\n- **年度检测**：风机在额定转速下，用风道法测总风量，按防烟分区核算是否满足 60 m³/(h·m²)；抽查 30% 排烟口用风口法复测。\n- **每月**：手动/远程启停排烟风机，听轴承异响、测电机电流（≤额定电流）；阀件手动复位试验。\n- **每半年**：核查 280℃ 排烟防火阀温感熔断功能（抽样），熔断后阀门关闭并反馈信号。\n\n**注意事项**\n- 风口法测风速须取多点平均，单点易偏差；测点距风口 0.5~1.0 m 处。\n- 排烟风机入口若设 280℃ 防火阀，阀关闭后风机须联锁停，防止闷烧超温。\n- 检测时风机应工频全速运行，变频下测值不能代表设计工况。\n\n---"
      },
      {
        "id": "lib-6",
        "title": "新风量现场测定（示踪气体法）与最小新风保证",
        "content": "**类别**：新风系统\n\n**核心要点**\n- 设计新风量常因风管漏风、阀门漂移、BA 设定偏差而\"名不副实\"，须现场实测最小新风量以保 IAQ。\n- 测法：示踪气体法（释放 CO₂ 或 SF₆，测浓度衰减/累积反推风量）或风速法（新风口/新风管测风速×面积）。\n- 关键参数：室内 CO₂ 设计值 ≤1000 ppm（ASHRAE/国标）；人均最小新风 30 m³/h（办公室）；新风热湿比现场核算；示踪法采样时长 5~15 min，要求空间混合均匀；新风比实测 = 新风量/总送风量。\n\n**实操建议（具体参数与周期）**\n- **季度/换季**：用 CO₂ 浓度反推——人员满员时室内外 CO₂ 差值法估算新风；或释放示踪气体做衰减试验。\n- **每月**：在 BA 读取新风阀开度与实际新风量（带新风流量计的系统），确认不低于设计 90%。\n- **每年**：校验新风量，结合 CO₂ 监测（DCV 系统）校准设定阈值。\n\n**注意事项**\n- 示踪气体法前须确认空间密闭、空调运行稳定、人员分布代表，否则结果失真。\n- 过渡季增大新风（免费供冷）时，须防新风口结露与风机超载。\n- 新风量不足是 IAQ 投诉首要原因，优先排查新风口滤网堵塞、新风阀执行器失灵。\n\n---"
      },
      {
        "id": "lib-7",
        "title": "水系统 Y 型过滤器（除污器）清洗与脏堵判定",
        "content": "**类别**：水系统\n\n**核心要点**\n- Y 型过滤器拦截焊渣、锈皮、麻丝，保护阀门、水泵、换热设备；堵塞会使环路流量下降、压差升高、设备换热差。\n- 判定：过滤器前后压差 ≥0.05 MPa（或较初始值升高 0.03~0.05 MPa）即提示堵塞；目数影响拦截精度与阻力。\n- 关键参数：空调水系统常用 20~40 目（粗滤保护设备用 20 目，精细用 40 目）；前后压差报警值 0.05~0.08 MPa；清洗周期 1 季度（新系统投运首月每周）；阀体承压≥管路 1.5 倍。\n\n**实操建议（具体参数与周期）**\n- **新系统投运**：首月每周拆洗滤网，直至无明显杂质；之后转入季度保养。\n- **每季度**：在 BA 对比过滤器前后压差趋势，≥0.05 MPa 即安排清洗；拆网检查破损（破洞必须更换）。\n- **每次清洗**：恢复后排气，记录清洗前后压差，建立脏堵基线。\n\n**注意事项**\n- 清洗前须先泄压、确认上游阀门关闭，防热水喷溅烫伤。\n- 滤网装反（网口朝外）会丧失拦截效果，安装须核对方向。\n- 频繁脏堵提示系统冲洗不彻底或补水水质差，应溯源（补水过滤器、软化水）而非只清滤网。\n\n---"
      },
      {
        "id": "lib-8",
        "title": "变频器谐波治理与无功补偿",
        "content": "**类别**：配电电气\n\n**核心要点**\n- 冷水机组、水泵、风机变频器（6 脉冲整流）是主要谐波源，注入电网产生谐波电流，导致变压器发热、电容柜谐振、接触器误动。\n- 治理：加装直流电抗器/交流电抗器、调谐滤波器（无源/有源 APF）、无功补偿提升功率因数。\n- 关键参数：6 脉冲变频器输入电流谐波畸变率 THDi 约 35%~48%（国标 GB/T 14549 限值 48%@短路比小）；加装 4% 直流电抗器可降至 30%~35%；系统功率因数宜 ≥0.95；谐波电压 THDu ≤5%（国标）；变频器输入侧谐波电流限值按短路容量比查表。\n\n**实操建议（具体参数与周期）**\n- **设计/改造**：变频柜标配直流电抗器（≥4%）；多台大变频集中处设有源滤波器 APF（容量按总谐波 20%~30% 估算）。\n- **每季**：用钳形谐波表测变频器输入电流 THDi 与母线 THDu，THDi>40% 或 THDu>4% 即排查。\n- **每年**：红外测温配电柜母线与电抗器，温升异常提示谐波过热。\n\n**注意事项**\n- 普通电容补偿柜与变频器谐波易谐振放大，须用抗谐型（串 7% 电抗器）或 APF。\n- 谐波超标的早期征兆：变压器异响、电容鼓包、PLC 偶发复位，莫只当设备故障处理。\n- 电抗器、滤波器有损耗发热，安装须留散热空间并定期清灰。\n\n---"
      },
      {
        "id": "lib-9",
        "title": "锅炉燃烧效率优化（烟气 O₂ / 过剩空气系数 / 排烟温度）",
        "content": "**类别**：供暖系统（锅炉）\n\n**核心要点**\n- 燃烧效率取决于过剩空气系数（实际/理论空气量）：过小燃烧不完全冒黑烟、CO 高；过大排烟热损失大、效率降。\n- 烟气分析：测 O₂、CO、排烟温度，反算过剩空气系数与效率，寻最佳工况点。\n- 关键参数：燃气锅炉最佳 O₂ 含量 3%~5%（过剩空气系数 1.15~1.25）；排烟温度经济区间 120~160℃（过低致冷凝腐蚀，常规炉勿<110℃）；燃烧效率目标 90%~95%；CO 排放 ≤100 ppm；过量空气每降 10% 效率升约 1%~2%。\n\n**实操建议（具体参数与周期）**\n- **每月**：用便携式烟气分析仪测 O₂、CO、排烟温度，绘制效率曲线；调燃烧器风门使 O₂ 落在 3%~5%。\n- **每季**：校验燃烧器比例调节（空燃比随负荷跟踪），防低负荷过氧。\n- **每年（停炉前）**：清理烟管/换热面积灰，测效率对比上年；冷凝炉可适度降低排烟温度回收潜热。\n\n**注意事项**\n- 调小风量提效必须以 CO 不超标、无黄焰/脱火为前提，安全第一。\n- 常规大气式/钢制炉排烟温度过低会酸露点腐蚀（硫酸露点约 120~150℃），勿盲目追求低温。\n- 烟气取样点须选在换热面后、烟囱前，混合均匀段，避免局部偏流误读。\n\n---"
      },
      {
        "id": "lib-10",
        "title": "超声波冷量计量与冷冻水流量现场测量",
        "content": "**类别**：节能运行 / 计量\n\n**核心要点**\n- 冷水机组、冷冻/冷却水泵的电耗与冷量（或水量）是节能审计与分项计量的基础，超声波流量计可免断管在线测量。\n- 测法：外夹式超声波流量计，配对传感器夹于管外，依管径设参数、标定声速。\n- 关键参数：要求直管段前 ≥10D、后 ≥5D（弯头/阀后不行）；适用管径 DN15~DN6000；流速范围 0.5~10 m/s（最佳 1~5 m/s）；冷量 Q=流量×ΔT×4.187（kW，ΔT 单位℃、流量 m³/s）；管垢/衬里须准确输入壁厚修正。\n\n**实操建议（具体参数与周期）**\n- **节能审计/季度**：在冷冻水供回水管夹装传感器，配合 PT100 测 ΔT，算系统冷量 = G×ΔT×4.187；比对机组铭牌制冷量与实测，偏差>10% 提示脏堵或计量失准。\n- **每月**：用流量反算各支路水量，辅助水力平衡核查（结合第 3、7 条）。\n- **每半年**：清洁传感器耦合面、复校声速；管内壁结垢明显时重设壁厚参数。\n\n**注意事项**\n- 直管段不足、管道内气泡/杂质、严重结垢会使读数漂移 ±5%~10%，须多点交叉验证。\n- 传感器安装须涂耦合剂、绑扎牢固，避开焊缝与锈蚀段。\n- 冷量计量是节能基线的\"尺\"，数据异常应先校表再下结论，避免误导群控优化。\n\n---\n\n## 本期小结\n\n| 序号 | 知识点 | 类别 |\n|------|--------|------|\n| 1 | 冷水机组群控与部分负荷优化 | 冷水机组 / 节能运行 |\n| 2 | 电动调节阀流量特性与口径选型 | 阀门维护 |\n| 3 | 送排风系统风量平衡调试与负压控制 | 通风系统 |\n| 4 | 管道保冷防结露厚度计算与橡塑施工 | 管道保温 |\n| 5 | 排烟系统风量检测与风机性能现场验收 | 排烟系统 |\n| 6 | 新风量现场测定（示踪气体法）与最小新风保证 | 新风系统 |\n| 7 | 水系统 Y 型过滤器清洗与脏堵判定 | 水系统 |\n| 8 | 变频器谐波治理与无功补偿 | 配电电气 |\n| 9 | 锅炉燃烧效率优化（烟气分析） | 供暖系统（锅炉） |\n| 10 | 超声波冷量计量与冷冻水流量测量 | 节能运行 / 计量 |\n\n**本期要点回顾**：第 10 期聚焦\"系统级优化 + 现场实测\"两条主线——群控节能（冷机台数/供水温度重置、谐波治理、燃烧效率、冷量计量）与\"用数据说话\"的实测方法（风量风速法/示踪气体法/超声波流量）。这些知识点强调把运维从\"凭经验\"推向\"凭参数、凭测量\"，是降本增效与合规验收的关键能力。\n\n**下一期预告（第 11 期）**：聚焦「运维安全、应急与数字化闭环」——有限空间作业与气体检测、设备应急预案与演练、CMMS 工单与备件管理深化、BA 趋势挖掘与故障预警模型、能效监测平台数据治理，以及典型故障树（FMEA）实战。敬请关注。\n\n---\n\n*本文档由每日暖通运维知识点自动化任务生成，适用于运维工程师日常学习参考。如需追溯历史知识点，见 `暖通运维知识库/` 同目录系列文件（2026-07-19 起）。*"
      }
    ]
  }
]